<!DOCTYPE html><html lang="en-US"><head><title>数据中心技术</title><meta property="og:title" content="数据中心技术"><meta charset="UTF-8"><meta name="viewport" content="width=device-width,height=device-height,initial-scale=1.0"><meta name="apple-mobile-web-app-capable" content="yes"><meta http-equiv="X-UA-Compatible" content="ie=edge"><meta property="og:type" content="website"><meta name="twitter:card" content="summary"><style>@media screen{body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button,body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container button,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container button{appearance:none;background-color:initial;border:0;color:inherit;cursor:pointer;font-size:inherit;opacity:.8;outline:none;padding:0;transition:opacity .2s linear;-webkit-tap-highlight-color:transparent}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button:disabled,body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button:disabled,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container button:disabled,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container button:disabled{cursor:not-allowed;opacity:.15!important}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button:hover,body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button:hover,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container button:hover,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container button:hover{opacity:1}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button:hover:active,body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button:hover:active,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container button:hover:active,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container button:hover:active{opacity:.6}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button:hover:not(:disabled),body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button:hover:not(:disabled),body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container button:hover:not(:disabled),body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container button:hover:not(:disabled){transition:none}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=prev],body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=prev],body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container button.bespoke-marp-presenter-info-page-prev{background:#0000 url("data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCAxMDAgMTAwIj48cGF0aCBmaWxsPSJub25lIiBzdHJva2U9IiNmZmYiIHN0cm9rZS1saW5lY2FwPSJyb3VuZCIgc3Ryb2tlLWxpbmVqb2luPSJyb3VuZCIgc3Ryb2tlLXdpZHRoPSI1IiBkPSJNNjggOTAgMjggNTBsNDAtNDAiLz48L3N2Zz4=") no-repeat 50%;background-size:contain;overflow:hidden;text-indent:100%;white-space:nowrap}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=next],body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=next],body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container button.bespoke-marp-presenter-info-page-next{background:#0000 url("data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCAxMDAgMTAwIj48cGF0aCBmaWxsPSJub25lIiBzdHJva2U9IiNmZmYiIHN0cm9rZS1saW5lY2FwPSJyb3VuZCIgc3Ryb2tlLWxpbmVqb2luPSJyb3VuZCIgc3Ryb2tlLXdpZHRoPSI1IiBkPSJtMzIgOTAgNDAtNDAtNDAtNDAiLz48L3N2Zz4=") no-repeat 50%;background-size:contain;overflow:hidden;text-indent:100%;white-space:nowrap}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=fullscreen],body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=fullscreen]{background:#0000 url("data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCAxMDAgMTAwIj48ZGVmcz48c3R5bGU+LmF7ZmlsbDpub25lO3N0cm9rZTojZmZmO3N0cm9rZS1saW5lY2FwOnJvdW5kO3N0cm9rZS1saW5lam9pbjpyb3VuZDtzdHJva2Utd2lkdGg6NXB4fTwvc3R5bGU+PC9kZWZzPjxyZWN0IHdpZHRoPSI4MCIgaGVpZ2h0PSI2MCIgeD0iMTAiIHk9IjIwIiBjbGFzcz0iYSIgcng9IjUuNjciLz48cGF0aCBkPSJNNDAgNzBIMjBWNTBtMjAgMEwyMCA3MG00MC00MGgyMHYyMG0tMjAgMCAyMC0yMCIgY2xhc3M9ImEiLz48L3N2Zz4=") no-repeat 50%;background-size:contain;overflow:hidden;text-indent:100%;white-space:nowrap}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button.exit[data-bespoke-marp-osc=fullscreen],body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button.exit[data-bespoke-marp-osc=fullscreen]{background-image:url("data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCAxMDAgMTAwIj48ZGVmcz48c3R5bGU+LmF7ZmlsbDpub25lO3N0cm9rZTojZmZmO3N0cm9rZS1saW5lY2FwOnJvdW5kO3N0cm9rZS1saW5lam9pbjpyb3VuZDtzdHJva2Utd2lkdGg6NXB4fTwvc3R5bGU+PC9kZWZzPjxyZWN0IHdpZHRoPSI4MCIgaGVpZ2h0PSI2MCIgeD0iMTAiIHk9IjIwIiBjbGFzcz0iYSIgcng9IjUuNjciLz48cGF0aCBkPSJNMjAgNTBoMjB2MjBtLTIwIDAgMjAtMjBtNDAgMEg2MFYzMG0yMCAwTDYwIDUwIiBjbGFzcz0iYSIvPjwvc3ZnPg==")}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=presenter],body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=presenter]{background:#0000 url("data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCAxMDAgMTAwIj48cGF0aCBmaWxsPSJub25lIiBzdHJva2U9IiNmZmYiIHN0cm9rZS1saW5lY2FwPSJyb3VuZCIgc3Ryb2tlLWxpbmVqb2luPSJyb3VuZCIgc3Ryb2tlLXdpZHRoPSI1IiBkPSJNODcuOCA0Ny41Qzg5IDUwIDg3LjcgNTIgODUgNTJIMzVhOC43IDguNyAwIDAgMS03LjItNC41bC0xNS42LTMxQzExIDE0IDEyLjIgMTIgMTUgMTJoNTBhOC44IDguOCAwIDAgMSA3LjIgNC41ek02MCA1MnYzNm0tMTAgMGgyME00NSA0MmgyMCIvPjwvc3ZnPg==") no-repeat 50%;background-size:contain;overflow:hidden;text-indent:100%;white-space:nowrap}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container button.bespoke-marp-presenter-note-bigger{background:#0000 url("data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCAxMDAgMTAwIj48cGF0aCBzdHJva2U9IiNmZmYiIHN0cm9rZS1saW5lY2FwPSJyb3VuZCIgc3Ryb2tlLWxpbmVqb2luPSJyb3VuZCIgc3Ryb2tlLXdpZHRoPSI1IiBkPSJNMTIgNTBoODBNNTIgOTBWMTAiLz48L3N2Zz4=") no-repeat 50%;background-size:contain;overflow:hidden;text-indent:100%;white-space:nowrap}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container button.bespoke-marp-presenter-note-smaller{background:#0000 url("data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCAxMDAgMTAwIj48cGF0aCBmaWxsPSJub25lIiBzdHJva2U9IiNmZmYiIHN0cm9rZS1saW5lY2FwPSJyb3VuZCIgc3Ryb2tlLWxpbmVqb2luPSJyb3VuZCIgc3Ryb2tlLXdpZHRoPSI1IiBkPSJNMTIgNTBoODAiLz48L3N2Zz4=") no-repeat 50%;background-size:contain;overflow:hidden;text-indent:100%;white-space:nowrap}}@keyframes __bespoke_marp_transition_reduced_outgoing__{0%{opacity:1}to{opacity:0}}@keyframes __bespoke_marp_transition_reduced_incoming__{0%{mix-blend-mode:plus-lighter;opacity:0}to{mix-blend-mode:plus-lighter;opacity:1}}.bespoke-marp-note,.bespoke-marp-osc,.bespoke-progress-parent{display:none;transition:none}@media screen{::view-transition-group(*){animation-duration:var(--marp-bespoke-transition-animation-duration,.5s);animation-timing-function:ease}::view-transition-new(*),::view-transition-old(*){animation-delay:0s;animation-direction:var(--marp-bespoke-transition-animation-direction,normal);animation-duration:var(--marp-bespoke-transition-animation-duration,.5s);animation-fill-mode:both;animation-name:var(--marp-bespoke-transition-animation-name,var(--marp-bespoke-transition-animation-name-fallback,__bespoke_marp_transition_no_animation__));mix-blend-mode:normal}::view-transition-old(*){--marp-bespoke-transition-animation-name-fallback:__bespoke_marp_transition_reduced_outgoing__;animation-timing-function:ease}::view-transition-new(*){--marp-bespoke-transition-animation-name-fallback:__bespoke_marp_transition_reduced_incoming__;animation-timing-function:ease}::view-transition-new(root),::view-transition-old(root){animation-timing-function:linear}::view-transition-new(__bespoke_marp_transition_osc__),::view-transition-old(__bespoke_marp_transition_osc__){animation-duration:0s!important;animation-name:__bespoke_marp_transition_osc__!important}::view-transition-new(__bespoke_marp_transition_osc__){opacity:0!important}.bespoke-marp-transition-warming-up::view-transition-group(*),.bespoke-marp-transition-warming-up::view-transition-new(*),.bespoke-marp-transition-warming-up::view-transition-old(*){animation-play-state:paused!important}body,html{height:100%;margin:0}body{background:#000;overflow:hidden}svg.bespoke-marp-slide{content-visibility:hidden;opacity:0;pointer-events:none;z-index:-1}svg.bespoke-marp-slide:not(.bespoke-marp-active) *{view-transition-name:none!important}svg.bespoke-marp-slide.bespoke-marp-active{content-visibility:visible;opacity:1;pointer-events:auto;z-index:0}svg.bespoke-marp-slide.bespoke-marp-active.bespoke-marp-active-ready *{animation-name:__bespoke_marp__!important}@supports not (content-visibility:hidden){svg.bespoke-marp-slide[data-bespoke-marp-load=hideable]{display:none}svg.bespoke-marp-slide[data-bespoke-marp-load=hideable].bespoke-marp-active{display:block}}}@media screen and (prefers-reduced-motion:reduce){svg.bespoke-marp-slide *{view-transition-name:none!important}}@media screen{[data-bespoke-marp-fragment=inactive]{visibility:hidden}body[data-bespoke-view=""] .bespoke-marp-parent,body[data-bespoke-view=next] .bespoke-marp-parent{inset:0;position:absolute}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc,body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc{background:#000000a6;border-radius:7px;bottom:50px;color:#fff;contain:paint;display:block;font-family:Helvetica,Arial,sans-serif;font-size:16px;left:50%;line-height:0;opacity:1;padding:12px;position:absolute;touch-action:manipulation;transform:translateX(-50%);transition:opacity .2s linear;-webkit-user-select:none;user-select:none;white-space:nowrap;will-change:transform;z-index:1;view-transition-name:__bespoke_marp_transition_osc__}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>*,body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>*{margin-left:6px}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>:first-child,body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>:first-child{margin-left:0}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>span,body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>span{opacity:.8}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>span[data-bespoke-marp-osc=page],body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>span[data-bespoke-marp-osc=page]{display:inline-block;min-width:140px;text-align:center}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=fullscreen],body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=next],body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=presenter],body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=prev],body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=fullscreen],body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=next],body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=presenter],body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=prev]{height:32px;line-height:32px;width:32px}body[data-bespoke-view=""] .bespoke-marp-parent.bespoke-marp-inactive,body[data-bespoke-view=next] .bespoke-marp-parent.bespoke-marp-inactive{cursor:none}body[data-bespoke-view=""] .bespoke-marp-parent.bespoke-marp-inactive>.bespoke-marp-osc,body[data-bespoke-view=next] .bespoke-marp-parent.bespoke-marp-inactive>.bespoke-marp-osc{opacity:0;pointer-events:none}body[data-bespoke-view=""] svg.bespoke-marp-slide,body[data-bespoke-view=next] svg.bespoke-marp-slide{height:100%;left:0;position:absolute;top:0;width:100%}body[data-bespoke-view=""] .bespoke-progress-parent{background:#222;display:flex;height:5px;width:100%}body[data-bespoke-view=""] .bespoke-progress-parent+.bespoke-marp-parent{top:5px}body[data-bespoke-view=""] .bespoke-progress-parent .bespoke-progress-bar{background:#0288d1;flex:0 0 0;transition:flex-basis .2s cubic-bezier(0,1,1,1)}body[data-bespoke-view=next]{background:#0000}body[data-bespoke-view=presenter]{background:#161616}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container{display:grid;font-family:Helvetica,Arial,sans-serif;grid-template:"current dragbar next" minmax(140px,1fr) "current dragbar note" 2fr "info    dragbar note" 3em;grid-template-columns:minmax(3px,var(--bespoke-marp-presenter-split-ratio,66%)) 0 minmax(3px,1fr);height:100%;left:0;position:absolute;top:0;width:100%}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-parent{grid-area:current;overflow:hidden;position:relative}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-parent svg.bespoke-marp-slide{height:calc(100% - 40px);left:20px;pointer-events:none;position:absolute;top:20px;-webkit-user-select:none;user-select:none;width:calc(100% - 40px)}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-parent svg.bespoke-marp-slide.bespoke-marp-active{filter:drop-shadow(0 3px 10px rgba(0,0,0,.5))}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-dragbar-container{background:#0288d1;cursor:col-resize;grid-area:dragbar;margin-left:-3px;opacity:0;position:relative;transition:opacity .4s linear .1s;width:6px;z-index:10}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-dragbar-container:hover{opacity:1}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-dragbar-container.active{opacity:1;transition-delay:0s}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-next-container{background:#222;cursor:pointer;display:none;grid-area:next;overflow:hidden;position:relative}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-next-container.active{display:block}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-next-container iframe.bespoke-marp-presenter-next{background:#0000;border:0;display:block;filter:drop-shadow(0 3px 10px rgba(0,0,0,.5));height:calc(100% - 40px);left:20px;pointer-events:none;position:absolute;top:20px;-webkit-user-select:none;user-select:none;width:calc(100% - 40px)}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container{background:#222;color:#eee;grid-area:note;position:relative;z-index:1}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container button{height:1.5em;line-height:1.5em;width:1.5em}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-presenter-note-wrapper{display:block;inset:0;position:absolute}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-presenter-note-buttons{background:#000000a6;border-radius:4px;bottom:0;display:flex;gap:4px;margin:12px;opacity:0;padding:6px;pointer-events:none;position:absolute;right:0;transition:opacity .2s linear}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-presenter-note-buttons:focus-within,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-presenter-note-wrapper:focus-within+.bespoke-marp-presenter-note-buttons,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container:hover .bespoke-marp-presenter-note-buttons{opacity:1;pointer-events:auto}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-note{box-sizing:border-box;font-size:calc(1.1em*var(--bespoke-marp-note-font-scale, 1));height:calc(100% - 40px);margin:20px;overflow:auto;padding-right:3px;white-space:pre-wrap;width:calc(100% - 40px);word-wrap:break-word;scrollbar-color:#eeeeee80 #0000;scrollbar-width:thin}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-note::-webkit-scrollbar{width:6px}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-note::-webkit-scrollbar-track{background:#0000}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-note::-webkit-scrollbar-thumb{background:#eeeeee80;border-radius:6px}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-note:empty{pointer-events:none}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-note.active{display:block}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-note p:first-child{margin-top:0}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-note p:last-child{margin-bottom:0}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container{align-items:center;box-sizing:border-box;color:#eee;display:flex;flex-wrap:nowrap;grid-area:info;justify-content:center;overflow:hidden;padding:0 10px}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container .bespoke-marp-presenter-info-page,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container .bespoke-marp-presenter-info-time,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container .bespoke-marp-presenter-info-timer{box-sizing:border-box;display:block;padding:0 10px;white-space:nowrap;width:100%}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container button{height:1.5em;line-height:1.5em;width:1.5em}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container .bespoke-marp-presenter-info-page{order:2;text-align:center}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container .bespoke-marp-presenter-info-page .bespoke-marp-presenter-info-page-text{display:inline-block;min-width:120px;text-align:center}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container .bespoke-marp-presenter-info-time{color:#999;order:1;text-align:left}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container .bespoke-marp-presenter-info-timer{color:#999;order:3;text-align:right}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container .bespoke-marp-presenter-info-timer:hover{cursor:pointer}}@media print{.bespoke-marp-presenter-info-container,.bespoke-marp-presenter-next-container,.bespoke-marp-presenter-note-container{display:none}}</style><style>@charset "UTF-8";@import "https://fonts.bunny.net/css?family=Lato:400,900|Roboto+Mono:400,700&display=swap";div#\:\$p > svg > foreignObject > section{width:1280px;height:720px;box-sizing:border-box;overflow:hidden;position:relative;scroll-snap-align:center center;-webkit-text-size-adjust:100%;text-size-adjust:100%}div#\:\$p > svg > foreignObject > section::after{bottom:0;content:attr(data-marpit-pagination);padding:inherit;pointer-events:none;position:absolute;right:0}div#\:\$p > svg > foreignObject > section:not([data-marpit-pagination])::after{display:none}div#\:\$p > svg > foreignObject > section :is(h1, marp-h1){font-size:2em;margin-block:0.67em}div#\:\$p > svg > foreignObject > section video::-webkit-media-controls{will-change:transform}@page {size:1280px 720px;margin:0}@media print{html, body{background-color:#fff;margin:0;page-break-inside:avoid;break-inside:avoid-page}div#\:\$p > svg > foreignObject > section{page-break-before:always;break-before:page}div#\:\$p > svg > foreignObject > section, div#\:\$p > svg > foreignObject > section *{-webkit-print-color-adjust:exact!important;animation-delay:0s!important;animation-duration:0s!important;color-adjust:exact!important;print-color-adjust:exact!important;transition:none!important}div#\:\$p > svg[data-marpit-svg]{display:block;height:100vh;width:100vw}}div#\:\$p > svg > foreignObject > :where(section){container-type:size}@font-face {font-family:KaTeX_AMS;font-style:normal;font-weight:400;src:url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_AMS-Regular.woff2') format("woff2"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_AMS-Regular.woff') format("woff"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_AMS-Regular.ttf') format("truetype")}@font-face {font-family:KaTeX_Caligraphic;font-style:normal;font-weight:700;src:url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Caligraphic-Bold.woff2') format("woff2"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Caligraphic-Bold.woff') format("woff"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Caligraphic-Bold.ttf') format("truetype")}@font-face {font-family:KaTeX_Caligraphic;font-style:normal;font-weight:400;src:url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Caligraphic-Regular.woff2') format("woff2"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Caligraphic-Regular.woff') format("woff"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Caligraphic-Regular.ttf') format("truetype")}@font-face {font-family:KaTeX_Fraktur;font-style:normal;font-weight:700;src:url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Fraktur-Bold.woff2') format("woff2"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Fraktur-Bold.woff') format("woff"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Fraktur-Bold.ttf') format("truetype")}@font-face {font-family:KaTeX_Fraktur;font-style:normal;font-weight:400;src:url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Fraktur-Regular.woff2') format("woff2"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Fraktur-Regular.woff') format("woff"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Fraktur-Regular.ttf') format("truetype")}@font-face {font-family:KaTeX_Main;font-style:normal;font-weight:700;src:url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Main-Bold.woff2') format("woff2"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Main-Bold.woff') format("woff"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Main-Bold.ttf') format("truetype")}@font-face {font-family:KaTeX_Main;font-style:italic;font-weight:700;src:url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Main-BoldItalic.woff2') format("woff2"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Main-BoldItalic.woff') format("woff"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Main-BoldItalic.ttf') format("truetype")}@font-face {font-family:KaTeX_Main;font-style:italic;font-weight:400;src:url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Main-Italic.woff2') format("woff2"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Main-Italic.woff') format("woff"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Main-Italic.ttf') format("truetype")}@font-face {font-family:KaTeX_Main;font-style:normal;font-weight:400;src:url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Main-Regular.woff2') format("woff2"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Main-Regular.woff') format("woff"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Main-Regular.ttf') format("truetype")}@font-face {font-family:KaTeX_Math;font-style:italic;font-weight:700;src:url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Math-BoldItalic.woff2') format("woff2"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Math-BoldItalic.woff') format("woff"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Math-BoldItalic.ttf') format("truetype")}@font-face {font-family:KaTeX_Math;font-style:italic;font-weight:400;src:url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Math-Italic.woff2') format("woff2"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Math-Italic.woff') format("woff"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Math-Italic.ttf') format("truetype")}@font-face {font-family:"KaTeX_SansSerif";font-style:normal;font-weight:700;src:url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_SansSerif-Bold.woff2') format("woff2"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_SansSerif-Bold.woff') format("woff"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_SansSerif-Bold.ttf') format("truetype")}@font-face {font-family:"KaTeX_SansSerif";font-style:italic;font-weight:400;src:url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_SansSerif-Italic.woff2') format("woff2"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_SansSerif-Italic.woff') format("woff"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_SansSerif-Italic.ttf') format("truetype")}@font-face {font-family:"KaTeX_SansSerif";font-style:normal;font-weight:400;src:url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_SansSerif-Regular.woff2') format("woff2"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_SansSerif-Regular.woff') format("woff"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_SansSerif-Regular.ttf') format("truetype")}@font-face {font-family:KaTeX_Script;font-style:normal;font-weight:400;src:url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Script-Regular.woff2') format("woff2"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Script-Regular.woff') format("woff"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Script-Regular.ttf') format("truetype")}@font-face {font-family:KaTeX_Size1;font-style:normal;font-weight:400;src:url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Size1-Regular.woff2') format("woff2"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Size1-Regular.woff') format("woff"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Size1-Regular.ttf') format("truetype")}@font-face {font-family:KaTeX_Size2;font-style:normal;font-weight:400;src:url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Size2-Regular.woff2') format("woff2"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Size2-Regular.woff') format("woff"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Size2-Regular.ttf') format("truetype")}@font-face {font-family:KaTeX_Size3;font-style:normal;font-weight:400;src:url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Size3-Regular.woff2') format("woff2"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Size3-Regular.woff') format("woff"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Size3-Regular.ttf') format("truetype")}@font-face {font-family:KaTeX_Size4;font-style:normal;font-weight:400;src:url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Size4-Regular.woff2') format("woff2"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Size4-Regular.woff') format("woff"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Size4-Regular.ttf') format("truetype")}@font-face {font-family:KaTeX_Typewriter;font-style:normal;font-weight:400;src:url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Typewriter-Regular.woff2') format("woff2"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Typewriter-Regular.woff') format("woff"), url('https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/fonts/KaTeX_Typewriter-Regular.ttf') format("truetype")}div#\:\$p > svg > foreignObject > section .katex{font:normal 1.21em KaTeX_Main,Times New Roman,serif;line-height:1.2;text-indent:0;text-rendering:auto}div#\:\$p > svg > foreignObject > section .katex *{-ms-high-contrast-adjust:none!important;border-color:currentColor}div#\:\$p > svg > foreignObject > section .katex .katex-version:after{content:"0.16.22"}div#\:\$p > svg > foreignObject > section .katex .katex-mathml{clip:rect(1px, 1px, 1px, 1px);border:0;height:1px;overflow:hidden;padding:0;position:absolute;width:1px}div#\:\$p > svg > foreignObject > section .katex .katex-html>.newline{display:block}div#\:\$p > svg > foreignObject > section .katex .base{position:relative;white-space:nowrap;width:-moz-min-content;width:min-content}div#\:\$p > svg > foreignObject > section .katex .base,div#\:\$p > svg > foreignObject > section .katex .strut{display:inline-block}div#\:\$p > svg > foreignObject > section .katex .textbf{font-weight:700}div#\:\$p > svg > foreignObject > section .katex .textit{font-style:italic}div#\:\$p > svg > foreignObject > section .katex .textrm{font-family:KaTeX_Main}div#\:\$p > svg > foreignObject > section .katex .textsf{font-family:KaTeX_SansSerif}div#\:\$p > svg > foreignObject > section .katex .texttt{font-family:KaTeX_Typewriter}div#\:\$p > svg > foreignObject > section .katex .mathnormal{font-family:KaTeX_Math;font-style:italic}div#\:\$p > svg > foreignObject > section .katex .mathit{font-family:KaTeX_Main;font-style:italic}div#\:\$p > svg > foreignObject > section .katex .mathrm{font-style:normal}div#\:\$p > svg > foreignObject > section .katex .mathbf{font-family:KaTeX_Main;font-weight:700}div#\:\$p > svg > foreignObject > section .katex .boldsymbol{font-family:KaTeX_Math;font-style:italic;font-weight:700}div#\:\$p > svg > foreignObject > section .katex .amsrm,div#\:\$p > svg > foreignObject > section .katex .mathbb,div#\:\$p > svg > foreignObject > section .katex .textbb{font-family:KaTeX_AMS}div#\:\$p > svg > foreignObject > section .katex .mathcal{font-family:KaTeX_Caligraphic}div#\:\$p > svg > foreignObject > section .katex .mathfrak,div#\:\$p > svg > foreignObject > section .katex .textfrak{font-family:KaTeX_Fraktur}div#\:\$p > svg > foreignObject > section .katex .mathboldfrak,div#\:\$p > svg > foreignObject > section .katex .textboldfrak{font-family:KaTeX_Fraktur;font-weight:700}div#\:\$p > svg > foreignObject > section .katex .mathtt{font-family:KaTeX_Typewriter}div#\:\$p > svg > foreignObject > section .katex .mathscr,div#\:\$p > svg > foreignObject > section .katex .textscr{font-family:KaTeX_Script}div#\:\$p > svg > foreignObject > section .katex .mathsf,div#\:\$p > svg > foreignObject > section .katex .textsf{font-family:KaTeX_SansSerif}div#\:\$p > svg > foreignObject > section .katex .mathboldsf,div#\:\$p > svg > foreignObject > section .katex .textboldsf{font-family:KaTeX_SansSerif;font-weight:700}div#\:\$p > svg > foreignObject > section .katex .mathitsf,div#\:\$p > svg > foreignObject > section .katex .mathsfit,div#\:\$p > svg > foreignObject > section .katex .textitsf{font-family:KaTeX_SansSerif;font-style:italic}div#\:\$p > svg > foreignObject > section .katex .mainrm{font-family:KaTeX_Main;font-style:normal}div#\:\$p > svg > foreignObject > section .katex .vlist-t{border-collapse:collapse;display:inline-table;table-layout:fixed}div#\:\$p > svg > foreignObject > section .katex .vlist-r{display:table-row}div#\:\$p > svg > foreignObject > section .katex .vlist{display:table-cell;position:relative;vertical-align:bottom}div#\:\$p > svg > foreignObject > section .katex .vlist>:is(span, marp-span){display:block;height:0;position:relative}div#\:\$p > svg > foreignObject > section .katex .vlist>:is(span, marp-span)>:is(span, marp-span){display:inline-block}div#\:\$p > svg > foreignObject > section .katex .vlist>:is(span, marp-span)>.pstrut{overflow:hidden;width:0}div#\:\$p > svg > foreignObject > section .katex .vlist-t2{margin-right:-2px}div#\:\$p > svg > foreignObject > section .katex .vlist-s{display:table-cell;font-size:1px;min-width:2px;vertical-align:bottom;width:2px}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.vlist-s{--marpit-root-font-size:1px;}div#\:\$p > svg > foreignObject > section .katex .vbox{align-items:baseline;display:inline-flex;flex-direction:column}div#\:\$p > svg > foreignObject > section .katex .hbox{width:100%}div#\:\$p > svg > foreignObject > section .katex .hbox,div#\:\$p > svg > foreignObject > section .katex .thinbox{display:inline-flex;flex-direction:row}div#\:\$p > svg > foreignObject > section .katex .thinbox{max-width:0;width:0}div#\:\$p > svg > foreignObject > section .katex .msupsub{text-align:left}div#\:\$p > svg > foreignObject > section .katex .mfrac>:is(span, marp-span)>:is(span, marp-span){text-align:center}div#\:\$p > svg > foreignObject > section .katex .mfrac .frac-line{border-bottom-style:solid;display:inline-block;width:100%}div#\:\$p > svg > foreignObject > section .katex .hdashline,div#\:\$p > svg > foreignObject > section .katex .hline,div#\:\$p > svg > foreignObject > section .katex .mfrac .frac-line,div#\:\$p > svg > foreignObject > section .katex .overline .overline-line,div#\:\$p > svg > foreignObject > section .katex .rule,div#\:\$p > svg > foreignObject > section .katex .underline .underline-line{min-height:1px}div#\:\$p > svg > foreignObject > section .katex .mspace{display:inline-block}div#\:\$p > svg > foreignObject > section .katex .clap,div#\:\$p > svg > foreignObject > section .katex .llap,div#\:\$p > svg > foreignObject > section .katex .rlap{position:relative;width:0}div#\:\$p > svg > foreignObject > section .katex .clap>.inner,div#\:\$p > svg > foreignObject > section .katex .llap>.inner,div#\:\$p > svg > foreignObject > section .katex .rlap>.inner{position:absolute}div#\:\$p > svg > foreignObject > section .katex .clap>.fix,div#\:\$p > svg > foreignObject > section .katex .llap>.fix,div#\:\$p > svg > foreignObject > section .katex .rlap>.fix{display:inline-block}div#\:\$p > svg > foreignObject > section .katex .llap>.inner{right:0}div#\:\$p > svg > foreignObject > section .katex .clap>.inner,div#\:\$p > svg > foreignObject > section .katex .rlap>.inner{left:0}div#\:\$p > svg > foreignObject > section .katex .clap>.inner>:is(span, marp-span){margin-left:-50%;margin-right:50%}div#\:\$p > svg > foreignObject > section .katex .rule{border:0 solid;display:inline-block;position:relative}div#\:\$p > svg > foreignObject > section .katex .hline,div#\:\$p > svg > foreignObject > section .katex .overline .overline-line,div#\:\$p > svg > foreignObject > section .katex .underline .underline-line{border-bottom-style:solid;display:inline-block;width:100%}div#\:\$p > svg > foreignObject > section .katex .hdashline{border-bottom-style:dashed;display:inline-block;width:100%}div#\:\$p > svg > foreignObject > section .katex .sqrt>.root{margin-left:.2777777778em;margin-right:-.5555555556em}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size1.size1,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size1.size1{font-size:1em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size1.size1, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size1.size1{--marpit-root-font-size:1em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size1.size2,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size1.size2{font-size:1.2em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size1.size2, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size1.size2{--marpit-root-font-size:1.2em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size1.size3,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size1.size3{font-size:1.4em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size1.size3, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size1.size3{--marpit-root-font-size:1.4em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size1.size4,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size1.size4{font-size:1.6em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size1.size4, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size1.size4{--marpit-root-font-size:1.6em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size1.size5,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size1.size5{font-size:1.8em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size1.size5, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size1.size5{--marpit-root-font-size:1.8em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size1.size6,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size1.size6{font-size:2em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size1.size6, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size1.size6{--marpit-root-font-size:2em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size1.size7,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size1.size7{font-size:2.4em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size1.size7, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size1.size7{--marpit-root-font-size:2.4em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size1.size8,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size1.size8{font-size:2.88em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size1.size8, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size1.size8{--marpit-root-font-size:2.88em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size1.size9,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size1.size9{font-size:3.456em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size1.size9, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size1.size9{--marpit-root-font-size:3.456em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size1.size10,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size1.size10{font-size:4.148em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size1.size10, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size1.size10{--marpit-root-font-size:4.148em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size1.size11,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size1.size11{font-size:4.976em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size1.size11, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size1.size11{--marpit-root-font-size:4.976em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size2.size1,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size2.size1{font-size:.8333333333em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size2.size1, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size2.size1{--marpit-root-font-size:.8333333333em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size2.size2,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size2.size2{font-size:1em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size2.size2, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size2.size2{--marpit-root-font-size:1em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size2.size3,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size2.size3{font-size:1.1666666667em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size2.size3, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size2.size3{--marpit-root-font-size:1.1666666667em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size2.size4,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size2.size4{font-size:1.3333333333em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size2.size4, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size2.size4{--marpit-root-font-size:1.3333333333em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size2.size5,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size2.size5{font-size:1.5em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size2.size5, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size2.size5{--marpit-root-font-size:1.5em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size2.size6,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size2.size6{font-size:1.6666666667em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size2.size6, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size2.size6{--marpit-root-font-size:1.6666666667em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size2.size7,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size2.size7{font-size:2em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size2.size7, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size2.size7{--marpit-root-font-size:2em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size2.size8,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size2.size8{font-size:2.4em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size2.size8, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size2.size8{--marpit-root-font-size:2.4em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size2.size9,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size2.size9{font-size:2.88em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size2.size9, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size2.size9{--marpit-root-font-size:2.88em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size2.size10,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size2.size10{font-size:3.4566666667em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size2.size10, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size2.size10{--marpit-root-font-size:3.4566666667em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size2.size11,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size2.size11{font-size:4.1466666667em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size2.size11, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size2.size11{--marpit-root-font-size:4.1466666667em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size3.size1,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size3.size1{font-size:.7142857143em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size3.size1, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size3.size1{--marpit-root-font-size:.7142857143em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size3.size2,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size3.size2{font-size:.8571428571em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size3.size2, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size3.size2{--marpit-root-font-size:.8571428571em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size3.size3,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size3.size3{font-size:1em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size3.size3, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size3.size3{--marpit-root-font-size:1em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size3.size4,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size3.size4{font-size:1.1428571429em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size3.size4, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size3.size4{--marpit-root-font-size:1.1428571429em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size3.size5,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size3.size5{font-size:1.2857142857em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size3.size5, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size3.size5{--marpit-root-font-size:1.2857142857em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size3.size6,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size3.size6{font-size:1.4285714286em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size3.size6, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size3.size6{--marpit-root-font-size:1.4285714286em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size3.size7,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size3.size7{font-size:1.7142857143em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size3.size7, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size3.size7{--marpit-root-font-size:1.7142857143em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size3.size8,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size3.size8{font-size:2.0571428571em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size3.size8, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size3.size8{--marpit-root-font-size:2.0571428571em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size3.size9,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size3.size9{font-size:2.4685714286em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size3.size9, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size3.size9{--marpit-root-font-size:2.4685714286em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size3.size10,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size3.size10{font-size:2.9628571429em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size3.size10, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size3.size10{--marpit-root-font-size:2.9628571429em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size3.size11,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size3.size11{font-size:3.5542857143em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size3.size11, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size3.size11{--marpit-root-font-size:3.5542857143em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size4.size1,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size4.size1{font-size:.625em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size4.size1, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size4.size1{--marpit-root-font-size:.625em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size4.size2,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size4.size2{font-size:.75em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size4.size2, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size4.size2{--marpit-root-font-size:.75em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size4.size3,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size4.size3{font-size:.875em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size4.size3, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size4.size3{--marpit-root-font-size:.875em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size4.size4,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size4.size4{font-size:1em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size4.size4, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size4.size4{--marpit-root-font-size:1em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size4.size5,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size4.size5{font-size:1.125em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size4.size5, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size4.size5{--marpit-root-font-size:1.125em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size4.size6,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size4.size6{font-size:1.25em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size4.size6, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size4.size6{--marpit-root-font-size:1.25em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size4.size7,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size4.size7{font-size:1.5em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size4.size7, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size4.size7{--marpit-root-font-size:1.5em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size4.size8,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size4.size8{font-size:1.8em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size4.size8, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size4.size8{--marpit-root-font-size:1.8em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size4.size9,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size4.size9{font-size:2.16em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size4.size9, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size4.size9{--marpit-root-font-size:2.16em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size4.size10,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size4.size10{font-size:2.5925em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size4.size10, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size4.size10{--marpit-root-font-size:2.5925em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size4.size11,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size4.size11{font-size:3.11em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size4.size11, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size4.size11{--marpit-root-font-size:3.11em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size5.size1,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size5.size1{font-size:.5555555556em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size5.size1, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size5.size1{--marpit-root-font-size:.5555555556em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size5.size2,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size5.size2{font-size:.6666666667em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size5.size2, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size5.size2{--marpit-root-font-size:.6666666667em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size5.size3,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size5.size3{font-size:.7777777778em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size5.size3, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size5.size3{--marpit-root-font-size:.7777777778em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size5.size4,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size5.size4{font-size:.8888888889em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size5.size4, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size5.size4{--marpit-root-font-size:.8888888889em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size5.size5,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size5.size5{font-size:1em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size5.size5, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size5.size5{--marpit-root-font-size:1em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size5.size6,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size5.size6{font-size:1.1111111111em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size5.size6, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size5.size6{--marpit-root-font-size:1.1111111111em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size5.size7,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size5.size7{font-size:1.3333333333em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size5.size7, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size5.size7{--marpit-root-font-size:1.3333333333em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size5.size8,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size5.size8{font-size:1.6em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size5.size8, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size5.size8{--marpit-root-font-size:1.6em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size5.size9,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size5.size9{font-size:1.92em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size5.size9, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size5.size9{--marpit-root-font-size:1.92em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size5.size10,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size5.size10{font-size:2.3044444444em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size5.size10, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size5.size10{--marpit-root-font-size:2.3044444444em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size5.size11,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size5.size11{font-size:2.7644444444em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size5.size11, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size5.size11{--marpit-root-font-size:2.7644444444em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size6.size1,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size6.size1{font-size:.5em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size6.size1, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size6.size1{--marpit-root-font-size:.5em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size6.size2,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size6.size2{font-size:.6em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size6.size2, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size6.size2{--marpit-root-font-size:.6em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size6.size3,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size6.size3{font-size:.7em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size6.size3, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size6.size3{--marpit-root-font-size:.7em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size6.size4,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size6.size4{font-size:.8em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size6.size4, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size6.size4{--marpit-root-font-size:.8em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size6.size5,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size6.size5{font-size:.9em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size6.size5, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size6.size5{--marpit-root-font-size:.9em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size6.size6,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size6.size6{font-size:1em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size6.size6, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size6.size6{--marpit-root-font-size:1em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size6.size7,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size6.size7{font-size:1.2em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size6.size7, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size6.size7{--marpit-root-font-size:1.2em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size6.size8,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size6.size8{font-size:1.44em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size6.size8, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size6.size8{--marpit-root-font-size:1.44em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size6.size9,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size6.size9{font-size:1.728em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size6.size9, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size6.size9{--marpit-root-font-size:1.728em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size6.size10,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size6.size10{font-size:2.074em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size6.size10, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size6.size10{--marpit-root-font-size:2.074em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size6.size11,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size6.size11{font-size:2.488em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size6.size11, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size6.size11{--marpit-root-font-size:2.488em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size7.size1,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size7.size1{font-size:.4166666667em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size7.size1, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size7.size1{--marpit-root-font-size:.4166666667em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size7.size2,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size7.size2{font-size:.5em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size7.size2, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size7.size2{--marpit-root-font-size:.5em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size7.size3,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size7.size3{font-size:.5833333333em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size7.size3, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size7.size3{--marpit-root-font-size:.5833333333em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size7.size4,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size7.size4{font-size:.6666666667em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size7.size4, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size7.size4{--marpit-root-font-size:.6666666667em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size7.size5,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size7.size5{font-size:.75em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size7.size5, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size7.size5{--marpit-root-font-size:.75em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size7.size6,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size7.size6{font-size:.8333333333em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size7.size6, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size7.size6{--marpit-root-font-size:.8333333333em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size7.size7,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size7.size7{font-size:1em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size7.size7, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size7.size7{--marpit-root-font-size:1em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size7.size8,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size7.size8{font-size:1.2em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size7.size8, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size7.size8{--marpit-root-font-size:1.2em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size7.size9,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size7.size9{font-size:1.44em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size7.size9, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size7.size9{--marpit-root-font-size:1.44em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size7.size10,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size7.size10{font-size:1.7283333333em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size7.size10, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size7.size10{--marpit-root-font-size:1.7283333333em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size7.size11,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size7.size11{font-size:2.0733333333em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size7.size11, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size7.size11{--marpit-root-font-size:2.0733333333em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size8.size1,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size8.size1{font-size:.3472222222em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size8.size1, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size8.size1{--marpit-root-font-size:.3472222222em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size8.size2,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size8.size2{font-size:.4166666667em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size8.size2, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size8.size2{--marpit-root-font-size:.4166666667em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size8.size3,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size8.size3{font-size:.4861111111em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size8.size3, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size8.size3{--marpit-root-font-size:.4861111111em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size8.size4,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size8.size4{font-size:.5555555556em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size8.size4, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size8.size4{--marpit-root-font-size:.5555555556em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size8.size5,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size8.size5{font-size:.625em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size8.size5, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size8.size5{--marpit-root-font-size:.625em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size8.size6,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size8.size6{font-size:.6944444444em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size8.size6, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size8.size6{--marpit-root-font-size:.6944444444em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size8.size7,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size8.size7{font-size:.8333333333em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size8.size7, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size8.size7{--marpit-root-font-size:.8333333333em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size8.size8,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size8.size8{font-size:1em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size8.size8, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size8.size8{--marpit-root-font-size:1em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size8.size9,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size8.size9{font-size:1.2em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size8.size9, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size8.size9{--marpit-root-font-size:1.2em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size8.size10,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size8.size10{font-size:1.4402777778em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size8.size10, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size8.size10{--marpit-root-font-size:1.4402777778em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size8.size11,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size8.size11{font-size:1.7277777778em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size8.size11, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size8.size11{--marpit-root-font-size:1.7277777778em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size9.size1,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size9.size1{font-size:.2893518519em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size9.size1, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size9.size1{--marpit-root-font-size:.2893518519em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size9.size2,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size9.size2{font-size:.3472222222em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size9.size2, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size9.size2{--marpit-root-font-size:.3472222222em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size9.size3,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size9.size3{font-size:.4050925926em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size9.size3, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size9.size3{--marpit-root-font-size:.4050925926em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size9.size4,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size9.size4{font-size:.462962963em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size9.size4, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size9.size4{--marpit-root-font-size:.462962963em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size9.size5,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size9.size5{font-size:.5208333333em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size9.size5, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size9.size5{--marpit-root-font-size:.5208333333em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size9.size6,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size9.size6{font-size:.5787037037em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size9.size6, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size9.size6{--marpit-root-font-size:.5787037037em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size9.size7,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size9.size7{font-size:.6944444444em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size9.size7, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size9.size7{--marpit-root-font-size:.6944444444em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size9.size8,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size9.size8{font-size:.8333333333em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size9.size8, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size9.size8{--marpit-root-font-size:.8333333333em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size9.size9,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size9.size9{font-size:1em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size9.size9, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size9.size9{--marpit-root-font-size:1em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size9.size10,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size9.size10{font-size:1.2002314815em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size9.size10, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size9.size10{--marpit-root-font-size:1.2002314815em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size9.size11,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size9.size11{font-size:1.4398148148em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size9.size11, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size9.size11{--marpit-root-font-size:1.4398148148em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size10.size1,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size10.size1{font-size:.2410800386em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size10.size1, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size10.size1{--marpit-root-font-size:.2410800386em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size10.size2,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size10.size2{font-size:.2892960463em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size10.size2, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size10.size2{--marpit-root-font-size:.2892960463em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size10.size3,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size10.size3{font-size:.337512054em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size10.size3, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size10.size3{--marpit-root-font-size:.337512054em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size10.size4,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size10.size4{font-size:.3857280617em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size10.size4, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size10.size4{--marpit-root-font-size:.3857280617em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size10.size5,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size10.size5{font-size:.4339440694em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size10.size5, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size10.size5{--marpit-root-font-size:.4339440694em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size10.size6,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size10.size6{font-size:.4821600771em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size10.size6, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size10.size6{--marpit-root-font-size:.4821600771em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size10.size7,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size10.size7{font-size:.5785920926em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size10.size7, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size10.size7{--marpit-root-font-size:.5785920926em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size10.size8,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size10.size8{font-size:.6943105111em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size10.size8, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size10.size8{--marpit-root-font-size:.6943105111em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size10.size9,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size10.size9{font-size:.8331726133em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size10.size9, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size10.size9{--marpit-root-font-size:.8331726133em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size10.size10,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size10.size10{font-size:1em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size10.size10, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size10.size10{--marpit-root-font-size:1em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size10.size11,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size10.size11{font-size:1.1996142719em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size10.size11, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size10.size11{--marpit-root-font-size:1.1996142719em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size11.size1,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size11.size1{font-size:.2009646302em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size11.size1, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size11.size1{--marpit-root-font-size:.2009646302em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size11.size2,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size11.size2{font-size:.2411575563em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size11.size2, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size11.size2{--marpit-root-font-size:.2411575563em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size11.size3,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size11.size3{font-size:.2813504823em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size11.size3, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size11.size3{--marpit-root-font-size:.2813504823em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size11.size4,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size11.size4{font-size:.3215434084em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size11.size4, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size11.size4{--marpit-root-font-size:.3215434084em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size11.size5,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size11.size5{font-size:.3617363344em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size11.size5, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size11.size5{--marpit-root-font-size:.3617363344em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size11.size6,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size11.size6{font-size:.4019292605em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size11.size6, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size11.size6{--marpit-root-font-size:.4019292605em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size11.size7,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size11.size7{font-size:.4823151125em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size11.size7, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size11.size7{--marpit-root-font-size:.4823151125em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size11.size8,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size11.size8{font-size:.578778135em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size11.size8, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size11.size8{--marpit-root-font-size:.578778135em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size11.size9,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size11.size9{font-size:.6945337621em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size11.size9, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size11.size9{--marpit-root-font-size:.6945337621em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size11.size10,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size11.size10{font-size:.8336012862em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size11.size10, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size11.size10{--marpit-root-font-size:.8336012862em;}div#\:\$p > svg > foreignObject > section .katex .fontsize-ensurer.reset-size11.size11,div#\:\$p > svg > foreignObject > section .katex .sizing.reset-size11.size11{font-size:1em}div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.fontsize-ensurer.reset-size11.size11, div#\:\$p > svg > foreignObject > section .katex div#\:\$p > svg > foreignObject > section section.sizing.reset-size11.size11{--marpit-root-font-size:1em;}div#\:\$p > svg > foreignObject > section .katex .delimsizing.size1{font-family:KaTeX_Size1}div#\:\$p > svg > foreignObject > section .katex .delimsizing.size2{font-family:KaTeX_Size2}div#\:\$p > svg > foreignObject > section .katex .delimsizing.size3{font-family:KaTeX_Size3}div#\:\$p > svg > foreignObject > section .katex .delimsizing.size4{font-family:KaTeX_Size4}div#\:\$p > svg > foreignObject > section .katex .delimsizing.mult .delim-size1>:is(span, marp-span){font-family:KaTeX_Size1}div#\:\$p > svg > foreignObject > section .katex .delimsizing.mult .delim-size4>:is(span, marp-span){font-family:KaTeX_Size4}div#\:\$p > svg > foreignObject > section .katex .nulldelimiter{display:inline-block;width:.12em}div#\:\$p > svg > foreignObject > section .katex .delimcenter,div#\:\$p > svg > foreignObject > section .katex .op-symbol{position:relative}div#\:\$p > svg > foreignObject > section .katex .op-symbol.small-op{font-family:KaTeX_Size1}div#\:\$p > svg > foreignObject > section .katex .op-symbol.large-op{font-family:KaTeX_Size2}div#\:\$p > svg > foreignObject > section .katex .accent>.vlist-t,div#\:\$p > svg > foreignObject > section .katex .op-limits>.vlist-t{text-align:center}div#\:\$p > svg > foreignObject > section .katex .accent .accent-body{position:relative}div#\:\$p > svg > foreignObject > section .katex .accent .accent-body:not(.accent-full){width:0}div#\:\$p > svg > foreignObject > section .katex .overlay{display:block}div#\:\$p > svg > foreignObject > section .katex .mtable .vertical-separator{display:inline-block;min-width:1px}div#\:\$p > svg > foreignObject > section .katex .mtable .arraycolsep{display:inline-block}div#\:\$p > svg > foreignObject > section .katex .mtable .col-align-c>.vlist-t{text-align:center}div#\:\$p > svg > foreignObject > section .katex .mtable .col-align-l>.vlist-t{text-align:left}div#\:\$p > svg > foreignObject > section .katex .mtable .col-align-r>.vlist-t{text-align:right}div#\:\$p > svg > foreignObject > section .katex .svg-align{text-align:left}div#\:\$p > svg > foreignObject > section .katex svg{fill:currentColor;stroke:currentColor;fill-rule:nonzero;fill-opacity:1;stroke-width:1;stroke-linecap:butt;stroke-linejoin:miter;stroke-miterlimit:4;stroke-dasharray:none;stroke-dashoffset:0;stroke-opacity:1;display:block;height:inherit;position:absolute;width:100%}div#\:\$p > svg > foreignObject > section .katex svg path{stroke:none}div#\:\$p > svg > foreignObject > section .katex img{border-style:none;max-height:none;max-width:none;min-height:0;min-width:0}div#\:\$p > svg > foreignObject > section .katex .stretchy{display:block;overflow:hidden;position:relative;width:100%}div#\:\$p > svg > foreignObject > section .katex .stretchy:after,div#\:\$p > svg > foreignObject > section .katex .stretchy:before{content:""}div#\:\$p > svg > foreignObject > section .katex .hide-tail{overflow:hidden;position:relative;width:100%}div#\:\$p > svg > foreignObject > section .katex .halfarrow-left{left:0}div#\:\$p > svg > foreignObject > section .katex .halfarrow-left,div#\:\$p > svg > foreignObject > section .katex .halfarrow-right{overflow:hidden;position:absolute;width:50.2%}div#\:\$p > svg > foreignObject > section .katex .halfarrow-right{right:0}div#\:\$p > svg > foreignObject > section .katex .brace-left{left:0;overflow:hidden;position:absolute;width:25.1%}div#\:\$p > svg > foreignObject > section .katex .brace-center{left:25%;overflow:hidden;position:absolute;width:50%}div#\:\$p > svg > foreignObject > section .katex .brace-right{overflow:hidden;position:absolute;right:0;width:25.1%}div#\:\$p > svg > foreignObject > section .katex .x-arrow-pad{padding:0 .5em}div#\:\$p > svg > foreignObject > section .katex .cd-arrow-pad{padding:0 .55556em 0 .27778em}div#\:\$p > svg > foreignObject > section .katex .mover,div#\:\$p > svg > foreignObject > section .katex .munder,div#\:\$p > svg > foreignObject > section .katex .x-arrow{text-align:center}div#\:\$p > svg > foreignObject > section .katex .boxpad{padding:0 .3em}div#\:\$p > svg > foreignObject > section .katex .fbox,div#\:\$p > svg > foreignObject > section .katex .fcolorbox{border:.04em solid;box-sizing:border-box}div#\:\$p > svg > foreignObject > section .katex .cancel-pad{padding:0 .2em}div#\:\$p > svg > foreignObject > section .katex .cancel-lap{margin-left:-.2em;margin-right:-.2em}div#\:\$p > svg > foreignObject > section .katex .sout{border-bottom-style:solid;border-bottom-width:.08em}div#\:\$p > svg > foreignObject > section .katex .angl{border-right:.049em solid;border-top:.049em solid;box-sizing:border-box;margin-right:.03889em}div#\:\$p > svg > foreignObject > section .katex .anglpad{padding:0 .03889em}div#\:\$p > svg > foreignObject > section .katex .eqn-num:before{content:"(" counter(katexEqnNo) ")";counter-increment:katexEqnNo}div#\:\$p > svg > foreignObject > section .katex .mml-eqn-num:before{content:"(" counter(mmlEqnNo) ")";counter-increment:mmlEqnNo}div#\:\$p > svg > foreignObject > section .katex .mtr-glue{width:50%}div#\:\$p > svg > foreignObject > section .katex .cd-vert-arrow{display:inline-block;position:relative}div#\:\$p > svg > foreignObject > section .katex .cd-label-left{display:inline-block;position:absolute;right:calc(50% + .3em);text-align:left}div#\:\$p > svg > foreignObject > section .katex .cd-label-right{display:inline-block;left:calc(50% + .3em);position:absolute;text-align:right}div#\:\$p > svg > foreignObject > section .katex-display{display:block;margin:1em 0;text-align:center}div#\:\$p > svg > foreignObject > section .katex-display>.katex{display:block;text-align:center;white-space:nowrap}div#\:\$p > svg > foreignObject > section .katex-display>.katex>.katex-html{display:block;position:relative}div#\:\$p > svg > foreignObject > section .katex-display>.katex>.katex-html>.tag{position:absolute;right:0}div#\:\$p > svg > foreignObject > section .katex-display.leqno>.katex>.katex-html>.tag{left:0;right:auto}div#\:\$p > svg > foreignObject > section .katex-display.fleqn>.katex{padding-left:2em;text-align:left}div#\:\$p > svg > foreignObject > section body{counter-reset:katexEqnNo mmlEqnNo}div#\:\$p > svg > foreignObject > section .katex-display{margin:0}div#\:\$p > svg > foreignObject > section .katex .delimcenter,div#\:\$p > svg > foreignObject > section .katex .op-symbol{display:inline-block}div#\:\$p > svg > foreignObject > section img[data-marp-twemoji]{background:transparent;height:1em;margin:0 .05em 0 .1em;vertical-align:-.1em;width:1em}/*!
 * Marp / Marpit Gaia theme.
 *
 * @theme gaia
 * @author Yuki Hattori
 *
 * @auto-scaling true
 * @size 16:9 1280px 720px
 * @size 4:3 960px 720px
 */div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) code.hljs{display:block;overflow-x:auto;padding:1em}div#\:\$p > svg > foreignObject > section code.hljs{padding:3px 5px}div#\:\$p > svg > foreignObject > section .hljs{background:#000;color:#f8f8f8}div#\:\$p > svg > foreignObject > section .hljs-comment,div#\:\$p > svg > foreignObject > section .hljs-quote{color:#aeaeae;font-style:italic}div#\:\$p > svg > foreignObject > section .hljs-keyword,div#\:\$p > svg > foreignObject > section .hljs-selector-tag,div#\:\$p > svg > foreignObject > section .hljs-type{color:#e28964}div#\:\$p > svg > foreignObject > section .hljs-string{color:#65b042}div#\:\$p > svg > foreignObject > section .hljs-subst{color:#daefa3}div#\:\$p > svg > foreignObject > section .hljs-link,div#\:\$p > svg > foreignObject > section .hljs-regexp{color:#e9c062}div#\:\$p > svg > foreignObject > section .hljs-name,div#\:\$p > svg > foreignObject > section .hljs-section,div#\:\$p > svg > foreignObject > section .hljs-tag,div#\:\$p > svg > foreignObject > section .hljs-title{color:#89bdff}div#\:\$p > svg > foreignObject > section .hljs-class .hljs-title,div#\:\$p > svg > foreignObject > section .hljs-doctag,div#\:\$p > svg > foreignObject > section .hljs-title.class_{text-decoration:underline}div#\:\$p > svg > foreignObject > section .hljs-bullet,div#\:\$p > svg > foreignObject > section .hljs-number,div#\:\$p > svg > foreignObject > section .hljs-symbol{color:#3387cc}div#\:\$p > svg > foreignObject > section .hljs-params,div#\:\$p > svg > foreignObject > section .hljs-template-variable,div#\:\$p > svg > foreignObject > section .hljs-variable{color:#3e87e3}div#\:\$p > svg > foreignObject > section .hljs-attribute{color:#cda869}div#\:\$p > svg > foreignObject > section .hljs-meta{color:#8996a8}div#\:\$p > svg > foreignObject > section .hljs-formula{background-color:#0e2231;color:#f8f8f8;font-style:italic}div#\:\$p > svg > foreignObject > section .hljs-addition{background-color:#253b22;color:#f8f8f8}div#\:\$p > svg > foreignObject > section .hljs-deletion{background-color:#420e09;color:#f8f8f8}div#\:\$p > svg > foreignObject > section .hljs-selector-class{color:#9b703f}div#\:\$p > svg > foreignObject > section .hljs-selector-id{color:#8b98ab}div#\:\$p > svg > foreignObject > section .hljs-emphasis{font-style:italic}div#\:\$p > svg > foreignObject > section .hljs-strong{font-weight:700}div#\:\$p > svg > foreignObject > section :is(h1, marp-h1),div#\:\$p > svg > foreignObject > section :is(h2, marp-h2),div#\:\$p > svg > foreignObject > section :is(h3, marp-h3),div#\:\$p > svg > foreignObject > section :is(h4, marp-h4),div#\:\$p > svg > foreignObject > section :is(h5, marp-h5),div#\:\$p > svg > foreignObject > section :is(h6, marp-h6){margin:.5em 0 0}div#\:\$p > svg > foreignObject > section :is(h1, marp-h1) strong,div#\:\$p > svg > foreignObject > section :is(h2, marp-h2) strong,div#\:\$p > svg > foreignObject > section :is(h3, marp-h3) strong,div#\:\$p > svg > foreignObject > section :is(h4, marp-h4) strong,div#\:\$p > svg > foreignObject > section :is(h5, marp-h5) strong,div#\:\$p > svg > foreignObject > section :is(h6, marp-h6) strong{font-weight:inherit}div#\:\$p > svg > foreignObject > section :is(h1, marp-h1)::part(auto-scaling),div#\:\$p > svg > foreignObject > section :is(h2, marp-h2)::part(auto-scaling),div#\:\$p > svg > foreignObject > section :is(h3, marp-h3)::part(auto-scaling),div#\:\$p > svg > foreignObject > section :is(h4, marp-h4)::part(auto-scaling),div#\:\$p > svg > foreignObject > section :is(h5, marp-h5)::part(auto-scaling),div#\:\$p > svg > foreignObject > section :is(h6, marp-h6)::part(auto-scaling){max-height:580px}div#\:\$p > svg > foreignObject > section :is(h1, marp-h1){font-size:1.8em}div#\:\$p > svg > foreignObject > section :is(h2, marp-h2){font-size:1.5em}div#\:\$p > svg > foreignObject > section :is(h3, marp-h3){font-size:1.3em}div#\:\$p > svg > foreignObject > section :is(h4, marp-h4){font-size:1.1em}div#\:\$p > svg > foreignObject > section :is(h5, marp-h5){font-size:1em}div#\:\$p > svg > foreignObject > section :is(h6, marp-h6){font-size:.9em}div#\:\$p > svg > foreignObject > section blockquote,div#\:\$p > svg > foreignObject > section p{margin:1em 0 0}div#\:\$p > svg > foreignObject > section ol>li,div#\:\$p > svg > foreignObject > section ul>li{margin:.3em 0 0}div#\:\$p > svg > foreignObject > section ol>li>p,div#\:\$p > svg > foreignObject > section ul>li>p{margin:.6em 0 0}div#\:\$p > svg > foreignObject > section code{display:inline-block;font-family:Roboto Mono,monospace;font-size:.8em;letter-spacing:0;margin:-.1em .15em;padding:.1em .2em;vertical-align:baseline}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre){display:block;margin:1em 0 0;overflow:visible}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) code{box-sizing:border-box;font-size:.7em;margin:0;min-width:100%;padding:.5em}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre)::part(auto-scaling){max-height:calc(580px - 1em)}div#\:\$p > svg > foreignObject > section blockquote{margin:1em 0 0;padding:0 1em;position:relative}div#\:\$p > svg > foreignObject > section blockquote:after,div#\:\$p > svg > foreignObject > section blockquote:before{content:"“";display:block;font-family:Times New Roman,serif;font-weight:700;position:absolute}div#\:\$p > svg > foreignObject > section blockquote:before{left:0;top:0}div#\:\$p > svg > foreignObject > section blockquote:after{bottom:0;right:0;transform:rotate(180deg)}div#\:\$p > svg > foreignObject > section blockquote>:first-child{margin-top:0}div#\:\$p > svg > foreignObject > section mark{background:transparent}div#\:\$p > svg > foreignObject > section table{border-collapse:collapse;border-spacing:0;margin:1em 0 0}div#\:\$p > svg > foreignObject > section table td,div#\:\$p > svg > foreignObject > section table th{border-style:solid;border-width:1px;padding:.2em .4em}div#\:\$p > svg > foreignObject > section footer,div#\:\$p > svg > foreignObject > section header,div#\:\$p > svg > foreignObject > section:after{box-sizing:border-box;font-size:66%;height:70px;line-height:50px;overflow:hidden;padding:10px 25px;position:absolute}div#\:\$p > svg > foreignObject > section:after{--marpit-root-font-size:66%;}div#\:\$p > svg > foreignObject > section header{top:0}div#\:\$p > svg > foreignObject > section footer,div#\:\$p > svg > foreignObject > section header{left:0;right:0}div#\:\$p > svg > foreignObject > section footer{bottom:0}div#\:\$p > svg > foreignObject > section{background-color:var(--color-background);background-image:linear-gradient(135deg, hsla(0,0%,53%,0), hsla(0,0%,53%,.02) 50%, hsla(0,0%,100%,0) 0, hsla(0,0%,100%,.05));color:var(--color-foreground);font-family:Lato,Avenir Next,Avenir,Trebuchet MS,Segoe UI,sans-serif;font-size:35px;height:720px;letter-spacing:1.25px;line-height:1.35;padding:70px;width:1280px;word-wrap:break-word;--color-background:#fff8e1;--color-background-stripe:rgba(69,90,100,.1);--color-foreground:#455a64;--color-dimmed:#6a7a7d;--color-highlight:#0288d1;}div#\:\$p > svg > foreignObject > section{--marpit-root-font-size:35px;}div#\:\$p > svg > foreignObject > section:after{bottom:0;font-size:80%;right:0}div#\:\$p > svg > foreignObject > section:after{--marpit-root-font-size:80%;}div#\:\$p > svg > foreignObject > section a,div#\:\$p > svg > foreignObject > section mark{color:var(--color-highlight)}div#\:\$p > svg > foreignObject > section code{background:var(--color-dimmed);color:var(--color-background)}div#\:\$p > svg > foreignObject > section :is(h1, marp-h1) strong,div#\:\$p > svg > foreignObject > section :is(h2, marp-h2) strong,div#\:\$p > svg > foreignObject > section :is(h3, marp-h3) strong,div#\:\$p > svg > foreignObject > section :is(h4, marp-h4) strong,div#\:\$p > svg > foreignObject > section :is(h5, marp-h5) strong,div#\:\$p > svg > foreignObject > section :is(h6, marp-h6) strong{color:var(--color-highlight)}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre){background:var(--color-foreground)}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre)>code{background:transparent}div#\:\$p > svg > foreignObject > section blockquote:after,div#\:\$p > svg > foreignObject > section blockquote:before,div#\:\$p > svg > foreignObject > section footer,div#\:\$p > svg > foreignObject > section header,div#\:\$p > svg > foreignObject > section section:after{color:var(--color-dimmed)}div#\:\$p > svg > foreignObject > section table td,div#\:\$p > svg > foreignObject > section table th{border-color:var(--color-foreground)}div#\:\$p > svg > foreignObject > section table thead th{background:var(--color-foreground);color:var(--color-background)}div#\:\$p > svg > foreignObject > section table tbody>tr:nth-child(odd) td,div#\:\$p > svg > foreignObject > section table tbody>tr:nth-child(odd) th{background:var(--color-background-stripe, transparent)}div#\:\$p > svg > foreignObject > section>:first-child,div#\:\$p > svg > foreignObject > section>header:first-child+*{margin-top:0}div#\:\$p > svg > foreignObject > section:where(.invert){--color-background:#455a64;--color-background-stripe:rgba(255,248,225,.1);--color-foreground:#fff8e1;--color-dimmed:#dad8c8;--color-highlight:#81d4fa;}div#\:\$p > svg > foreignObject > section:where(.gaia){--color-background:#0288d1;--color-background-stripe:rgba(255,248,225,.1);--color-foreground:#fff8e1;--color-dimmed:#cce2de;--color-highlight:#81d4fa;}div#\:\$p > svg > foreignObject > section:where(.lead){align-items:stretch;flex-flow:column nowrap;place-content:safe center center}div#\:\$p > svg > foreignObject > section:where(.lead) :is(h1, marp-h1),div#\:\$p > svg > foreignObject > section:where(.lead) :is(h2, marp-h2),div#\:\$p > svg > foreignObject > section:where(.lead) :is(h3, marp-h3),div#\:\$p > svg > foreignObject > section:where(.lead) :is(h4, marp-h4),div#\:\$p > svg > foreignObject > section:where(.lead) :is(h5, marp-h5),div#\:\$p > svg > foreignObject > section:where(.lead) :is(h6, marp-h6){text-align:center}div#\:\$p > svg > foreignObject > section:where(.lead) p{text-align:center}div#\:\$p > svg > foreignObject > section:where(.lead) blockquote>:is(h1, marp-h1),div#\:\$p > svg > foreignObject > section:where(.lead) blockquote>:is(h2, marp-h2),div#\:\$p > svg > foreignObject > section:where(.lead) blockquote>:is(h3, marp-h3),div#\:\$p > svg > foreignObject > section:where(.lead) blockquote>:is(h4, marp-h4),div#\:\$p > svg > foreignObject > section:where(.lead) blockquote>:is(h5, marp-h5),div#\:\$p > svg > foreignObject > section:where(.lead) blockquote>:is(h6, marp-h6),div#\:\$p > svg > foreignObject > section:where(.lead) blockquote>p{text-align:left}div#\:\$p > svg > foreignObject > section:where(.lead) ol>li>p,div#\:\$p > svg > foreignObject > section:where(.lead) ul>li>p{text-align:left}div#\:\$p > svg > foreignObject > section:where(.lead) table{margin-left:auto;margin-right:auto}div#\:\$p > svg > foreignObject > section[data-marpit-scope-wB1ejCes] :is(h2, marp-h2){opacity:0}div#\:\$p > svg > foreignObject > section[data-marpit-scope-wB1ejCes] strong{font-size:80px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-wB1ejCes] p{list-style:none;text-align:center}div#\:\$p > svg > foreignObject > section[data-marpit-scope-ZZ2ayJ9n] li, div#\:\$p > svg > foreignObject > section[data-marpit-scope-ZZ2ayJ9n] p{font-size:25px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-N5aFp6nD] li{font-size:30px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-N5aFp6nD] p{font-size:18px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-s2amwtEN] p, div#\:\$p > svg > foreignObject > section[data-marpit-scope-s2amwtEN] a{padding-top:620px;font-size:18px;color:#F0F0F0}div#\:\$p > svg > foreignObject > section[data-marpit-scope-TDnBtSJi] p{padding-top:200px;text-align:center;font-size:72px;color:#0040FF}div#\:\$p > svg > foreignObject > section[data-marpit-scope-sJCDUULQ] p{padding-top:200px;text-align:center;font-size:72px;color:#0040FF}div#\:\$p > svg > foreignObject > section[data-marpit-scope-SqQjMaV1] li, div#\:\$p > svg > foreignObject > section[data-marpit-scope-SqQjMaV1] p{font-size:20px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-24Zu89Xr] p{font-size:18px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-VCBamweW] li, div#\:\$p > svg > foreignObject > section[data-marpit-scope-VCBamweW] p{font-size:27px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-oboLteTN] li, div#\:\$p > svg > foreignObject > section[data-marpit-scope-oboLteTN] p{font-size:27px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-n3qGucCm] :is(h4, marp-h4), div#\:\$p > svg > foreignObject > section[data-marpit-scope-n3qGucCm] li, div#\:\$p > svg > foreignObject > section[data-marpit-scope-n3qGucCm] p{font-size:25px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-XeiAi5zK] :is(h4, marp-h4), div#\:\$p > svg > foreignObject > section[data-marpit-scope-XeiAi5zK] li, div#\:\$p > svg > foreignObject > section[data-marpit-scope-XeiAi5zK] p{font-size:25px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-XeiAi5zK] table{font-size:25px;width:100%}div#\:\$p > svg > foreignObject > section[data-marpit-scope-XeiAi5zK] th{background:#007FFF}div#\:\$p > svg > foreignObject > section[data-marpit-scope-Rtk7R57h] :is(h4, marp-h4), div#\:\$p > svg > foreignObject > section[data-marpit-scope-Rtk7R57h] li, div#\:\$p > svg > foreignObject > section[data-marpit-scope-Rtk7R57h] p{font-size:25px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-vUcN804e] :is(h2, marp-h2){padding-top:200px;text-align:center;font-size:72px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-hwXtiYmZ] :is(h3, marp-h3){color:#F0F0F0}div#\:\$p > svg > foreignObject > section[data-marpit-scope-hwXtiYmZ] p, div#\:\$p > svg > foreignObject > section[data-marpit-scope-hwXtiYmZ] a{font-size:18px;padding-top:520px;text-align:left;color:#F0F0F0}div#\:\$p > svg > foreignObject > section[data-marpit-scope-oJaPfFUO] :is(h4, marp-h4){color:#F0F0F0}div#\:\$p > svg > foreignObject > section[data-marpit-scope-oJaPfFUO] p, div#\:\$p > svg > foreignObject > section[data-marpit-scope-oJaPfFUO] li, div#\:\$p > svg > foreignObject > section[data-marpit-scope-oJaPfFUO] a{font-size:27px;color:#F0F0F0;background:rgba(0, 80, 192, 0.5)}div#\:\$p > svg > foreignObject > section[data-marpit-scope-Yc12c9aH] :is(h4, marp-h4){color:#F0F0F0}div#\:\$p > svg > foreignObject > section[data-marpit-scope-Yc12c9aH] p, div#\:\$p > svg > foreignObject > section[data-marpit-scope-Yc12c9aH] li, div#\:\$p > svg > foreignObject > section[data-marpit-scope-Yc12c9aH] a{font-size:27px;color:#F0F0F0;background:rgba(0, 80, 192, 0.5)}div#\:\$p > svg > foreignObject > section[data-marpit-scope-zqEMUzf8] :is(h4, marp-h4){color:#F0F0F0}div#\:\$p > svg > foreignObject > section[data-marpit-scope-zqEMUzf8] p, div#\:\$p > svg > foreignObject > section[data-marpit-scope-zqEMUzf8] li, div#\:\$p > svg > foreignObject > section[data-marpit-scope-zqEMUzf8] a{font-size:27px;color:#F0F0F0;background:rgba(0, 80, 192, 0.5)}div#\:\$p > svg > foreignObject > section[data-marpit-scope-BVpnJtJd] li{font-size:20px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-eXTGA3Aa] li{font-size:27px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-nRcrGWrT] p{font-size:18px;padding-top:600px;text-align:left}div#\:\$p > svg > foreignObject > section[data-marpit-scope-h7qskd8O] li{text-align:center;font-size:60px;color:#F0F0F0;background:rgba(0, 80, 192, 0.7)}div#\:\$p > svg > foreignObject > section[data-marpit-scope-h7qskd8O] p{font-size:18px;padding-top:380px;text-align:left}div#\:\$p > svg > foreignObject > section[data-marpit-scope-sYkA2c8r] p{text-align:center;font-size:60px;color:#F0F0F0;background:rgba(0, 80, 192, 0.7)}div#\:\$p > svg > foreignObject > section[data-marpit-scope-sYkA2c8r] li{font-size:30px;color:#F0F0F0;background:rgba(0, 80, 192, 0.7)}div#\:\$p > svg > foreignObject > section[data-marpit-scope-oWo5YZkC] :is(h4, marp-h4){color:#F0F0F0;background:rgba(0, 80, 192, 0.7)}div#\:\$p > svg > foreignObject > section[data-marpit-scope-oWo5YZkC] p, div#\:\$p > svg > foreignObject > section[data-marpit-scope-oWo5YZkC] li, div#\:\$p > svg > foreignObject > section[data-marpit-scope-oWo5YZkC] a{font-size:30px;color:#F0F0F0;background:rgba(0, 80, 192, 0.7)}div#\:\$p > svg > foreignObject > section[data-marpit-scope-2kZQgcM9] :is(h4, marp-h4){color:#F0F0F0;background:rgba(0, 80, 192, 0.7)}div#\:\$p > svg > foreignObject > section[data-marpit-scope-2kZQgcM9] li, div#\:\$p > svg > foreignObject > section[data-marpit-scope-2kZQgcM9] a{font-size:30px;color:#F0F0F0;background:rgba(0, 80, 192, 0.7)}div#\:\$p > svg > foreignObject > section[data-marpit-scope-udMTUDHb] p{font-size:18px;padding-top:620px;text-align:left}div#\:\$p > svg > foreignObject > section[data-marpit-scope-gPzu05Bq] :is(h4, marp-h4){padding-top:6%}div#\:\$p > svg > foreignObject > section[data-marpit-scope-gPzu05Bq] p{font-size:18px;padding-top:40%;text-align:center}div#\:\$p > svg > foreignObject > section[data-marpit-scope-KuSJhYdq] p{font-size:18px;padding-top:47%;text-align:left}div#\:\$p > svg > foreignObject > section[data-marpit-scope-fFbeICGB] p{font-size:18px;padding-top:50%;text-align:left}div#\:\$p > svg > foreignObject > section[data-marpit-scope-e3dkMi11] :is(h4, marp-h4){color:#F0F0F0}div#\:\$p > svg > foreignObject > section[data-marpit-scope-e3dkMi11] p, div#\:\$p > svg > foreignObject > section[data-marpit-scope-e3dkMi11] a{font-size:18px;padding-top:47%;text-align:left;color:#F0F0F0}div#\:\$p > svg > foreignObject > section[data-marpit-scope-Em9A2IQD] p{font-size:18px;padding-top:520px;text-align:left}div#\:\$p > svg > foreignObject > section[data-marpit-scope-fhl627mr] p{font-size:18px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-6zaM260z] p{font-size:18px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-Isfs7ZyE] p{font-size:18px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-f0jRqo8U] p{font-size:18px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-jhgWcf3G] :is(h4, marp-h4){opacity:0}div#\:\$p > svg > foreignObject > section[data-marpit-scope-jhgWcf3G] p, div#\:\$p > svg > foreignObject > section[data-marpit-scope-jhgWcf3G] a{font-size:18px;padding-top:550px;text-align:left;color:#F0F0F0}div#\:\$p > svg > foreignObject > section[data-marpit-scope-RbwzffsD] p{font-size:45px;text-align:left;color:#F0F0F0;background:rgba(0, 80, 192, 0.7)}div#\:\$p > svg > foreignObject > section[data-marpit-scope-iruOERXR] :is(h4, marp-h4){opacity:0}div#\:\$p > svg > foreignObject > section[data-marpit-scope-iruOERXR] p, div#\:\$p > svg > foreignObject > section[data-marpit-scope-iruOERXR] a{font-size:18px;padding-top:530px;text-align:right}div#\:\$p > svg > foreignObject > section[data-marpit-scope-wLAEvM0j] p{font-size:45px;text-align:left;color:#F0F0F0;background:rgba(0, 80, 192, 0.7)}div#\:\$p > svg > foreignObject > section[data-marpit-scope-qlsEiDhT] table{width:100%;font-size:22px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-qlsEiDhT] th{background:#007FFF}div#\:\$p > svg > foreignObject > section[data-marpit-scope-qlsEiDhT] tr:nth-of-type(3), div#\:\$p > svg > foreignObject > section[data-marpit-scope-qlsEiDhT] tr:nth-of-type(5), div#\:\$p > svg > foreignObject > section[data-marpit-scope-qlsEiDhT] tr:nth-of-type(6), div#\:\$p > svg > foreignObject > section[data-marpit-scope-qlsEiDhT] tr:nth-of-type(9), div#\:\$p > svg > foreignObject > section[data-marpit-scope-qlsEiDhT] tr:nth-of-type(11){color:#F08000}div#\:\$p > svg > foreignObject > section[data-marpit-scope-iTRXeu7a] :is(h3, marp-h3){padding-top:200px;text-align:center;font-size:72px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-rHfxz9FY] p{padding-top:350px;font-size:27px;text-align:left;color:#F0F0F0}div#\:\$p > svg > foreignObject > section[data-marpit-scope-hNzjAVMy] p{font-size:27px;text-align:left;color:#F0F0F0;background:rgba(0, 80, 192, 0.7)}div#\:\$p > svg > foreignObject > section[data-marpit-scope-vZUwFkVB] p{font-size:27px;text-align:left;color:#F0F0F0;background:rgba(0, 80, 192, 0.7)}div#\:\$p > svg > foreignObject > section[data-marpit-scope-vZUwFkVB] li{font-size:27px;text-align:left;padding-top:300px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-xOrUPxEl] :is(h3, marp-h3){color:#F0F0F0;background:rgba(0, 80, 192, 0.7)}div#\:\$p > svg > foreignObject > section[data-marpit-scope-xOrUPxEl] p{font-size:27px;text-align:left;color:#F0F0F0;background:rgba(0, 80, 192, 0.7)}div#\:\$p > svg > foreignObject > section[data-marpit-scope-YYqTg6tj] :is(h3, marp-h3){color:#F0F0F0;background:rgba(0, 80, 192, 0.7)}div#\:\$p > svg > foreignObject > section[data-marpit-scope-YYqTg6tj] p{font-size:27px;text-align:left;color:#F0F0F0;background:rgba(0, 80, 192, 0.7)}div#\:\$p > svg > foreignObject > section[data-marpit-scope-Qg0Eimuw] :is(h3, marp-h3){color:#F0F0F0;background:rgba(0, 80, 192, 0.7)}div#\:\$p > svg > foreignObject > section[data-marpit-scope-Qg0Eimuw] p{font-size:27px;text-align:left;color:#F0F0F0;background:rgba(0, 80, 192, 0.7)}div#\:\$p > svg > foreignObject > section[data-marpit-scope-L6i90QnD] :is(h2, marp-h2){opacity:0}div#\:\$p > svg > foreignObject > section[data-marpit-scope-L6i90QnD] strong{font-size:80px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-L6i90QnD] p{list-style:none;text-align:center}div#\:\$p > svg > foreignObject > section[data-marpit-scope-MRmJB5P6] .columns{display:grid;grid-template-columns:2fr 3fr;gap:calc(var(--marpit-root-font-size, 1rem) * 2)}div#\:\$p > svg > foreignObject > section[data-marpit-scope-0uvG2lF7] table{font-size:22px;width:100%}div#\:\$p > svg > foreignObject > section[data-marpit-scope-0uvG2lF7] th{background:#007FFF}div#\:\$p > svg > foreignObject > section[data-marpit-scope-E6PDFYWv] :is(h2, marp-h2){opacity:0}div#\:\$p > svg > foreignObject > section[data-marpit-scope-E6PDFYWv] strong{font-size:80px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-E6PDFYWv] p{list-style:none;text-align:center}div#\:\$p > svg > foreignObject > section[data-marpit-scope-2GWHGUOQ] li{font-size:24px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-wXQCyt1b] table{font-size:21px;width:100%}div#\:\$p > svg > foreignObject > section[data-marpit-scope-wXQCyt1b] th{background:#007FFF}div#\:\$p > svg > foreignObject > section[data-marpit-scope-nG20HBDC] :is(h2, marp-h2){opacity:0}div#\:\$p > svg > foreignObject > section[data-marpit-scope-nG20HBDC] strong{font-size:80px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-nG20HBDC] p{list-style:none;text-align:center}div#\:\$p > svg > foreignObject > section[data-marpit-scope-rBa2W6j6] :is(h2, marp-h2){opacity:0}div#\:\$p > svg > foreignObject > section[data-marpit-scope-rBa2W6j6] strong{font-size:80px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-rBa2W6j6] p{list-style:none;text-align:center}div#\:\$p > svg > foreignObject > section[data-marpit-scope-BHASFEZ4] p{font-size:27px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-tfsLma2e] p{text-align:center}div#\:\$p > svg > foreignObject > section[data-marpit-scope-9TuZLCN3] p{padding-top:620px;font-size:18px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-wQhwaOiz] p{padding-top:620px;font-size:18px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-t41WCUhh] p{padding-top:620px;font-size:18px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-b1HhDNzo] p{padding-top:620px;font-size:18px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-4P21IUxv] p{padding-top:620px;font-size:18px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-mPw8vIfX] p{padding-top:620px;font-size:18px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-TjogCTps] :is(h3, marp-h3){text-align:center}div#\:\$p > svg > foreignObject > section[data-marpit-scope-DipWqF7k] :is(h3, marp-h3){text-align:left}div#\:\$p > svg > foreignObject > section[data-marpit-scope-dXGMiQTi] :is(h3, marp-h3), div#\:\$p > svg > foreignObject > section[data-marpit-scope-dXGMiQTi] p{color:#FFFFFF}div#\:\$p > svg > foreignObject > section[data-marpit-scope-XDKzZxhX] :is(h3, marp-h3), div#\:\$p > svg > foreignObject > section[data-marpit-scope-XDKzZxhX] p{color:#FFFFFF}div#\:\$p > svg > foreignObject > section[data-marpit-scope-5AFyz09o] p{padding-top:620px;font-size:18px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-n59Vv5em] li{font-size:30px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-n59Vv5em] p{font-size:18px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-n59Vv5em] table{font-size:22px;width:100%}div#\:\$p > svg > foreignObject > section[data-marpit-scope-n59Vv5em] th{background:#007FFF}div#\:\$p > svg > foreignObject > section[data-marpit-scope-FXBRTEUb] li{font-size:30px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-FXBRTEUb] p{font-size:14px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-FXBRTEUb] table{font-size:22px;width:100%}div#\:\$p > svg > foreignObject > section[data-marpit-scope-FXBRTEUb] th{background:#007FFF}div#\:\$p > svg > foreignObject > section[data-marpit-scope-Dwh6dymZ] li{font-size:20px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-1emG67py] li{font-size:27px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-MAyNJIcg] :is(h2, marp-h2){opacity:0}div#\:\$p > svg > foreignObject > section[data-marpit-scope-MAyNJIcg] strong{font-size:80px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-MAyNJIcg] p{list-style:none;text-align:center}div#\:\$p > svg > foreignObject > section[data-marpit-scope-p7xmHuEe] table{font-size:30px;width:100%}div#\:\$p > svg > foreignObject > section[data-marpit-scope-p7xmHuEe] th{background:#007FFF}div#\:\$p > svg > foreignObject > section[data-marpit-scope-yDwH3xBw] table{font-size:30px;width:100%}div#\:\$p > svg > foreignObject > section[data-marpit-scope-yDwH3xBw] th{background:#007FFF}div#\:\$p > svg > foreignObject > section[data-marpit-scope-U26CN18F] :is(h2, marp-h2){opacity:0}div#\:\$p > svg > foreignObject > section[data-marpit-scope-U26CN18F] strong{font-size:80px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-U26CN18F] p{list-style:none;text-align:center}div#\:\$p > svg > foreignObject > section[data-marpit-scope-mA6IP5xe] .columns{display:grid;grid-template-columns:1fr 1fr;gap:calc(var(--marpit-root-font-size, 1rem) * 2)}div#\:\$p > svg > foreignObject > section[data-marpit-scope-aFvUQq0E] table{font-size:30px;width:100%}div#\:\$p > svg > foreignObject > section[data-marpit-scope-aFvUQq0E] th{background:#007FFF}div#\:\$p > svg > foreignObject > section[data-marpit-scope-lZJNzkzi] table{font-size:30px;width:100%}div#\:\$p > svg > foreignObject > section[data-marpit-scope-lZJNzkzi] th{background:#007FFF}div#\:\$p > svg > foreignObject > section[data-marpit-scope-zQxr6NcH] table{font-size:30px;width:100%}div#\:\$p > svg > foreignObject > section[data-marpit-scope-zQxr6NcH] th{background:#007FFF}div#\:\$p > svg > foreignObject > section[data-marpit-scope-MdV3dp7Z] p{text-align:center}div#\:\$p > svg > foreignObject > section[data-marpit-scope-GeSMPhyH] p{text-align:center}div#\:\$p > svg > foreignObject > section[data-marpit-scope-MJYRsBi3] p{font-size:14px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-iNnAtVrl] :is(h2, marp-h2){opacity:0}div#\:\$p > svg > foreignObject > section[data-marpit-scope-iNnAtVrl] strong{font-size:80px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-iNnAtVrl] p{list-style:none;text-align:center}div#\:\$p > svg > foreignObject > section[data-marpit-scope-xvyRcBfe] p{font-size:25px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-dfxfVVJl] table{width:100%}div#\:\$p > svg > foreignObject > section[data-marpit-scope-dfxfVVJl] li, div#\:\$p > svg > foreignObject > section[data-marpit-scope-dfxfVVJl] th, div#\:\$p > svg > foreignObject > section[data-marpit-scope-dfxfVVJl] td, div#\:\$p > svg > foreignObject > section[data-marpit-scope-dfxfVVJl] p{font-size:12px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-dskyudhp] p{padding-top:620px;font-size:18px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-8NPR5io7] p{padding-top:620px;font-size:18px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-icHCMy90] p{padding-top:620px;font-size:18px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-11pYOlow] :is(h3, marp-h3){font-size:35px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-11pYOlow] table{font-size:21px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-11pYOlow] p, div#\:\$p > svg > foreignObject > section[data-marpit-scope-11pYOlow] li{font-size:21px}div#\:\$p > svg > foreignObject > section[data-marpit-scope-11pYOlow] .columns{display:grid;grid-template-columns:3fr 2fr;gap:calc(var(--marpit-root-font-size, 1rem) * 2)}div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="background"]{columns:initial!important;display:block!important;padding:0!important}div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="background"]::before, div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="background"]::after, div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="content"]::before, div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="content"]::after{display:none!important}div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="background"] > div[data-marpit-advanced-background-container]{all:initial;display:flex;flex-direction:row;height:100%;overflow:hidden;width:100%}div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="background"] > div[data-marpit-advanced-background-container][data-marpit-advanced-background-direction="vertical"]{flex-direction:column}div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="background"][data-marpit-advanced-background-split] > div[data-marpit-advanced-background-container]{width:var(--marpit-advanced-background-split, 50%)}div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="background"][data-marpit-advanced-background-split="right"] > div[data-marpit-advanced-background-container]{margin-left:calc(100% - var(--marpit-advanced-background-split, 50%))}div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="background"] > div[data-marpit-advanced-background-container] > figure{all:initial;background-position:center;background-repeat:no-repeat;background-size:cover;flex:auto;margin:0}div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="background"] > div[data-marpit-advanced-background-container] > figure > figcaption{position:absolute;border:0;clip:rect(0, 0, 0, 0);height:1px;margin:-1px;overflow:hidden;padding:0;white-space:nowrap;width:1px}div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="content"], div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="pseudo"]{background:transparent!important}div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="pseudo"], div#\:\$p > svg[data-marpit-svg] > foreignObject[data-marpit-advanced-background="pseudo"]{pointer-events:none!important}div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background-split]{width:100%;height:100%}
</style></head><body><div class="bespoke-marp-osc"><button data-bespoke-marp-osc="prev" tabindex="-1" title="Previous slide">Previous slide</button><span data-bespoke-marp-osc="page"></span><button data-bespoke-marp-osc="next" tabindex="-1" title="Next slide">Next slide</button><button data-bespoke-marp-osc="fullscreen" tabindex="-1" title="Toggle fullscreen (f)">Toggle fullscreen</button><button data-bespoke-marp-osc="presenter" tabindex="-1" title="Open presenter view (p)">Open presenter view</button></div><div id=":$p"><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="1" data-paginate="true" data-class="lead" data-theme="gaia" lang="en-US" class="lead" data-marpit-pagination="1" style="--paginate:true;--class:lead;--theme:gaia;" data-marpit-pagination-total="208">
<h1 id="%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E6%8A%80%E6%9C%AF%E7%AE%80%E4%BB%8B">数据中心技术简介</h1>
<p><strong>施展</strong><br />
武汉光电国家研究中心<br />
光电信息存储研究部</p>
<p><a href="https://shizhan.github.io/">https://shizhan.github.io/</a></p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="2" data-marpit-scope-wB1ejCes="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="2" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h2 id="%E5%8E%86%E5%8F%B2%E5%92%8C%E7%8E%B0%E7%8A%B6">历史和现状</h2>

<p><a href="#%E5%8E%86%E5%8F%B2%E5%92%8C%E7%8E%B0%E7%8A%B6"><strong>历史和现状</strong></a><br />
<a href="#%E5%B9%B3%E5%8F%B0%E8%BD%AF%E4%BB%B6%E4%B8%8E%E8%B4%9F%E8%BD%BD%E7%89%B9%E6%80%A7">平台软件与负载特性</a><br />
<a href="#%E5%9F%BA%E7%A1%80%E7%A1%AC%E4%BB%B6%E4%B8%8E%E8%AE%BE%E8%AE%A1%E5%8F%96%E8%88%8D">基础硬件与设计取舍</a><br />
<a href="#%E4%BE%9B%E7%94%B5%E5%92%8C%E5%86%B7%E5%8D%B4">供电和冷却</a><br />
<a href="#%E9%9B%86%E4%B8%AD%E4%BE%9B%E8%83%BD%E5%92%8C%E6%95%88%E7%8E%87%E4%BC%98%E5%8A%BF">集中供能和效率优势</a><br />
<a href="#%E7%94%B5%E5%8A%9B%E7%BA%A6%E6%9D%9F%E4%B8%8E%E6%96%B0%E5%9E%8B%E8%83%BD%E6%BA%90%E4%BE%9B%E7%BB%99">电力约束与新型能源供给</a><br />
<a href="#%E9%9B%86%E4%B8%AD%E4%BD%BF%E7%94%A8%E5%92%8C%E6%88%90%E6%9C%AC%E4%BC%98%E5%8A%BF">集中使用和成本优势</a><br />
<a href="#%E9%9B%86%E4%B8%AD%E8%BF%90%E7%BB%B4%E6%8C%91%E6%88%98">集中运维挑战</a></p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="3" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="3" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%8E%86%E5%8F%B2%E8%B5%B7%E6%BA%90">历史起源</h3>
<ul>
<li>数据中心的概念可以追溯到互联网时代的早期 (60s)</li>
<li>ARPANET (70s) 与 WWW (90s)
<ul>
<li><strong>应用日渐丰富</strong>
<ul>
<li>EMail、SNS、IM、博客/微博、视频/短视频、地图 ...</li>
</ul>
</li>
<li><strong>网络能力增长</strong>
<ul>
<li>拨号、ADSL、宽带、光纤入户，2G至5G ...</li>
</ul>
</li>
</ul>
</li>
<li>Server-side Computing -- <strong>Cloud</strong>
<ul>
<li>2006年，亚马逊开创性发布了Amazon Web Services云计算平台</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-ZZ2ayJ9n="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="4" style="--paginate:true;--theme:gaia;--marpit-advanced-background-split:50%;" data-marpit-pagination-total="208" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/ANSI_TIA-942_Standard.png&quot;);background-size:contain;"></figure></div></section></foreignObject><foreignObject width="50%" height="720"><section id="4" data-marpit-scope-ZZ2ayJ9n="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="4" style="--paginate:true;--theme:gaia;--marpit-advanced-background-split:50%;" data-marpit-pagination-total="208" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h3 id="%E6%A0%87%E5%87%86%E8%A7%84%E8%8C%83">标准规范</h3>

<ul>
<li>数据中心设备及系统可靠性规范 <a href="https://tiaonline.org/products-and-services/tia942certification/ansi-tia-942-standard/">ANSI/TIA-942</a>，2005年发表，2010、2014年修订
<ul>
<li>一个<strong>集中存储、处理和分发大量数据的设施</strong>，用于支持各种信息技术服务和业务运营。</li>
<li>通常包括服务器、网络设备、存储设备、电力供应系统、冷却系统等基础设施，并<strong>提供安全性、稳定性和可靠性保障</strong>。</li>
<li>为企业和组织提供高效的数据管理和处理能力，支持<strong>云计算、大数据分析、在线服务等应用场景</strong>。</li>
</ul>
</li>
</ul>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-ZZ2ayJ9n="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="4" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="5" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/datacenter-trend.png&quot;);background-size:contain;"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="5" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="5" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<h3 id="%E5%8F%91%E5%B1%95%E9%98%B6%E6%AE%B5">发展阶段</h3>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="5" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="6" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="6" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%8F%91%E5%B1%95%E9%98%B6%E6%AE%B5-1">发展阶段…</h3>
<ol>
<li>计算中心阶段（2001-2006 年）
<ul>
<li>基础资源和设施<strong>托管、维护</strong></li>
</ul>
</li>
<li>信息中心阶段（2006-2012 年）
<ul>
<li>大型化、<strong>虚拟化</strong>、综合化</li>
</ul>
</li>
<li>云中心阶段（2012-2019 年）
<ul>
<li><strong>云计算</strong>技术成熟，指标监控和度量</li>
</ul>
</li>
<li>算力中心阶段（2019 年至今）
<ul>
<li><strong>绿色化、智能化</strong>，敏捷运营和精细管理</li>
</ul>
</li>
</ol>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-N5aFp6nD="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="7" style="--paginate:true;--theme:gaia;--marpit-advanced-background-split:50%;" data-marpit-pagination-total="208" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/451figures.original.png&quot;);background-size:contain;"></figure></div></section></foreignObject><foreignObject width="50%" height="720"><section id="7" data-marpit-scope-N5aFp6nD="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="7" style="--paginate:true;--theme:gaia;--marpit-advanced-background-split:50%;" data-marpit-pagination-total="208" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h3 id="%E7%8E%B0%E5%AE%9E%E4%B8%9A%E5%8A%A1%E9%9C%80%E6%B1%82">现实业务需求</h3>

<ul>
<li><strong>云计算</strong>
<ul>
<li>Continued cloud adoption</li>
</ul>
</li>
<li><strong>物联网</strong>
<ul>
<li>IoT will further data center demand</li>
</ul>
</li>
<li><strong>大数据</strong>
<ul>
<li>Analytics workloads driving computing demands</li>
</ul>
</li>
</ul>
<p>Source: <a href="https://www.datacenterdynamics.com/en/opinions/understanding-the-drivers-behind-data-center-demand/">Understanding the drivers behind data center demand</a>, Data Centre Dynamics, 2018</p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-N5aFp6nD="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="7" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-s2amwtEN="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="8" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/01-Global-Overview-DataReportal-20200422-Digital-2020-April-Global-Statshot-Report-Slide-7.png&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="8" data-marpit-scope-s2amwtEN="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="8" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<p>Source: <a href="https://datareportal.com/reports/">https://datareportal.com/reports/</a></p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-s2amwtEN="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="8" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-TDnBtSJi="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="9" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/01-Global-Overview-DataReportal-20200422-Digital-2020-April-Global-Statshot-Report-Slide-7.png&quot;);filter:opacity(.3) brightness(.5);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="9" data-marpit-scope-TDnBtSJi="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="9" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<p>网络服务已渗透社会各个方面</p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-TDnBtSJi="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="9" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="10" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/05-Changes-in-Connected-Behaviours-DataReportal-20200422-Digital-2020-April-Global-Statshot-Report-Slide-11.png&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="10" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="10" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content"></section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="10" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-sJCDUULQ="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="11" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/05-Changes-in-Connected-Behaviours-DataReportal-20200422-Digital-2020-April-Global-Statshot-Report-Slide-11.png&quot;);filter:opacity(.3) brightness(.5);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="11" data-marpit-scope-sJCDUULQ="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="11" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<p>疫情加快了这个过程</p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-sJCDUULQ="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="11" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="12" data-marpit-scope-SqQjMaV1="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="12" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E9%9A%8F%E4%B9%8B%E8%80%8C%E6%9D%A5%E7%9A%84%E6%95%B0%E6%8D%AE%E6%B4%AA%E6%B5%81">随之而来的数据洪流</h3>

<p><img src="images/IDC_DataSphere.png" alt="" style="width:1150px;" /></p>
<p>Source: <a href="https://www.datanami.com/2018/11/27/global-datasphere-to-hit-175-zettabytes-by-2025-idc-says/">https://www.datanami.com/2018/11/27/global-datasphere-to-hit-175-zettabytes-by-2025-idc-says/</a></p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="13" data-marpit-scope-24Zu89Xr="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="13" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E4%BB%8E%E4%BE%A7%E9%9D%A2%E8%A7%82%E5%AF%9F%E8%BF%99%E8%82%A1%E6%B4%AA%E6%B5%81">从侧面观察这股洪流</h3>

<p><img src="images/Global-electricity-demand-of-consumer-devices-2010-2030.png" alt="" style="height:330px;" /> <img src="images/Global-electricity-demand-of-data-centers-2010-2030.png" alt="" style="height:330px;" /></p>
<p>Source: <a href="https://www.mdpi.com/2078-1547/6/1/117">On Global Electricity Usage of Communication Technology: Trends to 2030</a>, Challenges, 2015</p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="14" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="14" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<p>百度指数</p>
<p><img src="images/baidu-index-datacenter.jpg" alt="" style="width:1100px;" /></p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="15" data-marpit-scope-VCBamweW="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="15" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%96%B0%E5%9F%BA%E5%BB%BA%E5%80%A1%E8%AE%AE">新基建倡议</h3>

<ul>
<li>国家发展改革委创新和高技术发展司2020年4月发布
<ul>
<li>新型基础设施是以新发展理念为引领，以技术创新为驱动，以信息网络为基础，面向高质量发展需要，提供数字转型、智能升级、融合创新等服务的基础设施体系，主要包括信息基础设施、融合基础设施、创新基础设施等三方面内容。</li>
</ul>
</li>
<li><strong>信息基础设施</strong>主要是指基于新一代信息技术演化生成的基础设施。
<ul>
<li>以5G、物联网、工业互联网、卫星互联网为代表的通信网络基础设施</li>
<li>以人工智能、云计算、区块链等为代表的新技术基础设施</li>
<li>以<strong>数据中心</strong>、<strong>智能计算中心</strong>为代表的算力基础设施</li>
</ul>
</li>
<li>中国智能算力占全国总算力的比重也由2016年的3%提升至2020年41%，预计到2023年智能算力的占比将提升至70%。</li>
</ul>
<p>Source: <a href="http://www.xinhuanet.com/fortune/2020-04/21/c_1125883443.htm">http://www.xinhuanet.com/fortune/2020-04/21/c_1125883443.htm</a></p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="16" data-marpit-scope-oboLteTN="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="16" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="ai%E4%BA%A7%E4%B8%9A%E7%9A%84%E5%BC%BA%E5%8A%B2%E5%8F%91%E5%B1%95">AI产业的强劲发展</h3>

<p><img src="images/ai-market-2024.jpg" alt="" style="height:350px;" /></p>
<p>数据中心加速向算力中心演变，AI算力成为算力中心关键承载要素。人工智能应用、大模型训练、推理新需求、新业务快速崛起，带动人工智能市场规模高速增长，预计2022年到2032年全球人工智能市场规模的复合增长率高达42%，2032年达1.3万亿美元。</p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="17" data-marpit-scope-n3qGucCm="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="17" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="ai%E8%BF%9B%E4%B8%80%E6%AD%A5%E7%BB%99%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E7%9A%84%E5%8F%91%E5%B1%95%E6%BC%94%E5%8C%96%E6%8F%90%E9%80%9F">AI进一步给数据中心的发展演化提速</h3>

<p>人们依托脑力开展思维活动，而人工智能则依赖算力进行“思考”。</p>
<h4 id="%E7%AE%97%E5%8A%9B%E8%A7%84%E6%A8%A1%E5%85%A8%E7%90%83%E9%A2%86%E5%85%88">算力规模全球领先</h4>
<ul>
<li>“十四五”期间，中国算力规模已居<strong>全球第二</strong>，近5年年增速达<strong>30%</strong></li>
<li>2025年智能算力预计增长<strong>43%</strong>，达1037.3EFlops</li>
<li>支撑7000+无人车运行的算力相当于<strong>2500台电脑</strong>并发计算</li>
</ul>
<h4 id="%E5%9B%BD%E5%AE%B6%E6%9E%A2%E7%BA%BD%E5%B7%A5%E7%A8%8B">国家枢纽工程</h4>
<ul>
<li><strong>八大算力枢纽</strong>覆盖京津冀/长三角/粤港澳等</li>
<li><strong>十大集群布局</strong>从大城市周边，正在加速向西部地区拓展</li>
<li>&quot;东数西算&quot;实现<strong>东西部资源协同</strong></li>
</ul>
<p>来源：<a href="https://mp.weixin.qq.com/s?__biz=MjM5OTUwMTc2OA==&amp;mid=2650934305&amp;idx=1&amp;sn=21f771308dbdd908fa473ac0d23ea6b2&amp;chksm=bd0f940729cc7a150fa08cf474b65a952e8192329b71679d8a7c7495a819848c58cbc240ba7e">央视财经《经济半小时》栏目</a></p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="18" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/10-ai-datacenters-in-china.webp&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="18" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="18" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content"></section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="18" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="19" data-marpit-scope-XeiAi5zK="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="19" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E7%BB%BF%E8%89%B2%E9%9D%A9%E5%91%BD%E4%B8%8E%E4%BA%A7%E4%B8%9A%E8%B5%8B%E8%83%BD">绿色革命与产业赋能</h3>

<h4 id="%E8%A5%BF%E9%83%A8%E7%BB%BF%E8%89%B2%E5%AE%9E%E8%B7%B5">西部绿色实践</h4>
<ul>
<li><strong>宁夏中卫</strong>
<ul>
<li>绿电使用率<strong>85%以上</strong>（2.4GW光伏+1.8GW风电）</li>
<li>自然冷却年省电费<strong>2亿元</strong></li>
<li>2025年新增算力=<strong>过去8年总和2倍</strong></li>
</ul>
</li>
</ul>
<h4 id="%E4%BA%A7%E4%B8%9A%E6%B7%B1%E5%BA%A6%E5%BA%94%E7%94%A8">产业深度应用</h4>
<table>
<thead>
<tr>
<th>领域</th>
<th>应用案例</th>
<th>效益</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>智能制造</strong></td>
<td>无人车/云电脑</td>
<td>出货量年增40%</td>
</tr>
<tr>
<td><strong>智慧农业</strong></td>
<td>无人机作物监测</td>
<td>产量精准预测</td>
</tr>
<tr>
<td><strong>AI+监管</strong></td>
<td>考场违规行为实时识别</td>
<td>保障考试公平</td>
</tr>
<tr>
<td><strong>算力超市</strong></td>
<td>上海AI企业算力按需采购</td>
<td>成本降低<strong>50%</strong></td>
</tr>
</tbody>
</table>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="20" data-marpit-scope-Rtk7R57h="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="20" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%88%9B%E6%96%B0%E4%B8%9A%E6%80%81%E4%B8%8E%E6%9C%AA%E6%9D%A5%E8%B6%8B%E5%8A%BF">创新业态与未来趋势</h3>

<h4 id="%E7%AE%97%E5%8A%9B%E9%A9%B1%E5%8A%A8%E6%96%B0%E7%BB%8F%E6%B5%8E">算力驱动新经济</h4>
<ul>
<li><strong>云电脑爆发</strong>：2024年出货<strong>421万台</strong>（同比+40%）</li>
<li><strong>上海AI生态</strong>
<ul>
<li>产业规模<strong>4500亿</strong>（8年翻3倍）</li>
<li>在建<strong>10万张智算卡</strong>超级中心</li>
</ul>
</li>
</ul>
<h4 id="%E6%9C%AA%E6%9D%A5%E5%8F%91%E5%B1%95%E8%B6%8B%E5%8A%BF">未来发展趋势</h4>
<ul>
<li><strong>绿色集约化</strong>：西部集群PUE&lt;<strong>1.25</strong>，自然冷却成标配</li>
<li><strong>智能泛在化</strong>：&quot;超级智能体&quot;APP将整合行业模型</li>
<li><strong>经济倍增效应</strong>：每投入1元算力，带动<strong>3-4元GDP增长</strong></li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="21" data-marpit-scope-vUcN804e="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="21" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h2 id="%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E7%BB%8F%E5%85%B8%E6%A1%88%E4%BE%8B">数据中心经典案例</h2>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-hwXtiYmZ="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="22" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/Data-Centers-top10.webp&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="22" data-marpit-scope-hwXtiYmZ="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="22" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<h3 id="%E5%8D%81%E5%A4%A7">“十大”</h3>

<p>Source: <a href="https://www.analyticsinsight.net/top-10-data-centers-world-today/">Top 10 Data Centers in the World Today</a>, Preetipadma, September 8, 2020</p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-hwXtiYmZ="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="22" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-oJaPfFUO="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="23" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/dft-acc7-small.jpg&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="23" data-marpit-scope-oJaPfFUO="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="23" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<h4 id="acc7">ACC7</h4>

<ul>
<li>Begin from 2014, DuPont Fabros Technology, whose business is building massive data centers and leasing wholesale space to companies on a long-term basis, brought online its biggest facility yet: ACC7 in Ashburn, Virginia.</li>
<li>The ACC7 is 446,000 square feet in size and has a total power capacity of a whopping 41.6 megawatts. The building includes 28 large computer rooms, with a standard critical load of 1.486 megawatts each, and the ability to increase density to offer up to 2.1 megawatts each. Each data hall can accomodate approximately 378 standard cabinets.</li>
<li>The company applies a new approach &quot;<strong>water side economization plant with chiller assist.</strong>&quot; This means that outside air will cool water for the cooling system, using a plate and frame heat exchanger, which is expected to be the primary cooling source for 75 percent of the calendar year.</li>
</ul>
<p>Source: <a href="https://www.datacenterknowledge.com/archives/2014/02/13/new-data-center-design-drives-efficiency-gains-dupont-fabros">New Data Center Design Drives Efficiency Gains for Dupont Fabros</a>, 2014</p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-oJaPfFUO="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="23" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-Yc12c9aH="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="24" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/Tahoe-Reno-1.2e16d0ba.fill-1200x630.jpg&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="24" data-marpit-scope-Yc12c9aH="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="24" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<h4 id="tahoe-reno-1">Tahoe Reno 1</h4>

<ul>
<li>Built and designed to Tier IV standards, Tahoe Reno 1 consists of 1.3 million square feet (120,000 sq m) of data center space, which Switch claims is the largest data center for colocation in the world. Switch plans to expand this to a total of 7.2 million sq ft (670,000 sq m). It has a power capacity of 130 MW, a fifth of its 650 MW goal.</li>
<li>Switch highlighted the data center’s security, reliability and low latency, which is backed by the Superloop system, a 500-mile, multi-terabyte fiber optic network to San Francisco and Los Angeles, as well as the company’s 2.5 million sq ft of data center space located in Las Vegas with 10Gbps circuits at 4-millisecond latency. The facility has a tri-redundant UPS power system, and offers up to 42 kW of power per cabinet.</li>
<li><strong>100 percent renewable energy</strong>, which Switch currently purchases externally, but plans to produce itself in future using Switch I and Switch II, the company’s ongoing solar projects located near the Apex Industrial Park in Southern Nevada.</li>
</ul>
<p>Source: <a href="https://www.datacenterdynamics.com/en/news/switch-opens-tahoe-reno-1-worlds-largest-colo-data-center/">Switch opens Tahoe Reno 1, &quot;world’s largest&quot; colo data center</a>, 2017</p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-Yc12c9aH="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="24" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-zqEMUzf8="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="25" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/range-intl-langfang.jpg&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="25" data-marpit-scope-zqEMUzf8="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="25" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<h4 id="range-international-information-group">Range International Information Group</h4>

<ul>
<li>It was designed to help meet the skyrocketing needs of the Chinese economic and technological boom that has been running for about two decades. As with most large scale projects in China, this data center was built by a combined public and private investment and is overseen by IBM. It consumes 150 megawatts of power.</li>
<li>Located in Langfang China, Range International Information Group is <strong>the world’s largest data center</strong> and occupies 6.3 million square feet of space.
<ul>
<li>It is equivalent to the area occupied by the Pentagon or a combination of 110 football fields. Construction of the Range International Information Group was completed in 2016.</li>
</ul>
</li>
</ul>
<p>Source: <a href="https://www.datacenters.com/news/and-the-title-of-the-largest-data-center-in-the-world-and-largest-data-center-in">And The Title of The Largest Data Center in the World and Largest Data Center in US Goes To...</a>, 2018</p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-zqEMUzf8="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="25" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="26" data-marpit-scope-BVpnJtJd="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="26" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<ul>
<li><strong>Lakeside Technology Center</strong>
<ul>
<li>Location: Chicago, Illinois</li>
<li>印刷厂改；大量备用发电机组(53)；大量冷却水(8.5 million gallons of cooling fluid per year)；客户有IBM, CenturyLink, Facebook, and TelX。</li>
</ul>
</li>
<li><strong>Kolos Data Centre</strong>
<ul>
<li>Location: Ballengen, Norway</li>
<li>北欧天然冷却；挪威丰富水电；北大西洋高速互联。</li>
</ul>
</li>
<li><strong>Tulip Data City</strong>
<ul>
<li>Location: Bangalore, India</li>
<li>一度非美国最大(Tulip Telecom Ltd.)；IBM帮助设计。</li>
</ul>
</li>
<li><strong>Bahnhof’s Pionen</strong>
<ul>
<li>Location: Central Stockholm, Sweden</li>
<li>斯德哥尔摩人防工程(in 1943 to protect essential government functions)；潜艇发动机做备电(Maybach MTU diesel engines)。</li>
</ul>
</li>
<li><strong>Next-Generation Data</strong>
<ul>
<li>Location: Newport, UK</li>
<li>服务于BT、IBM各路公有云；全英最高PUE；独占电网(has its own sub-station with a direct connection to the 400kV Super Grid)。</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="27" data-marpit-scope-eXTGA3Aa="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="27" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h4 id="%E7%91%9E%E5%A3%AB%E8%AF%BA%E5%85%8B%E6%96%AF%E5%9C%B0%E5%A0%A1-swiss-fort-knox">瑞士诺克斯地堡 (Swiss Fort Knox)</h4>

<ul>
<li>Location: Baar, Switzerland</li>
<li>号称世界最安全的数据中心，源自2010年的欧盟 <a href="https://planets-project.eu/">Planets (Preservation and Long-term Access through Networked Services)</a> 项目
<ul>
<li>爱因斯坦的纸质笔记现在我们仍能看到，但斯蒂芬·霍金的数字笔记在70年后我们很有可能看不到。项目旨在确保“我们的数字化文化和科学宝藏可被长期访问”。</li>
</ul>
</li>
<li>Built in 1994, by Christoph Oschwald, and his business partner Hanspeter Baumann, who converted the former headquarters of the Swiss Air Force into a top-notch data center by installing emergency diesel engines, a ventilation system, a filter, and an air-pressure system to prevent the entry of any poisonous gases.</li>
<li>Water from an underground lake keeps the center’s cooling system at 8 degrees Celsius.</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-nRcrGWrT="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="28" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/sfk-big-english.jpg&quot;);background-size:contain;"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="28" data-marpit-scope-nRcrGWrT="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="28" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<p>Source: <a href="https://www.mount10.ch/en/mount10/swiss-fort-knox/">SWISS FORT KNOX I + II is an underground datacenter concept with various locations, deep inside the Swiss Alps.</a></p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-nRcrGWrT="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="28" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-h7qskd8O="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="29" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/Erklarung_M10_72ppi_EN.png&quot;);background-size:contain;"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="29" data-marpit-scope-h7qskd8O="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="29" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<ul>
<li>客户专属密钥备份</li>
</ul>
<p>Source: <a href="https://www.mount10.ch/en/products/backup/combo.html">Encrypted, daily monitored and fully automatic</a></p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-h7qskd8O="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="29" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-sYkA2c8r="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="30" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/Erklarung_M10_72ppi_EN.png&quot;);background-size:contain;filter:opacity(.5);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="30" data-marpit-scope-sYkA2c8r="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="30" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<p>Ideal protection against NSA and PRISM!</p>
<ul>
<li>Data storage inside of Switzerland (&lt;www.swissfortknox.com&gt;)</li>
<li>Encryption of the data with 256-bit AES (wikipedia)</li>
<li>Personal encryption key which is NOT known to us (no backdoors)</li>
<li>Redundant data storage and contractual availability of 99.7% (GTC)</li>
<li>Compliance with the legal requirements for a backup in accordance with Swiss law ( Certificate (German) und Report (German) )</li>
</ul>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-sYkA2c8r="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="30" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-oWo5YZkC="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="31" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/utah-data-center-entrance.jpg&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="31" data-marpit-scope-oWo5YZkC="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="31" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<h4 id="nsa%E5%9C%A8%E7%94%A8%E4%BB%80%E4%B9%88">NSA在用什么？</h4>

<ul>
<li>Location: Bluffdale, Utah</li>
<li>The $1.2billion project included 100,000-square-feet of Tier III data center space and 1,350,000-square-feet of technical support and administrative space. Support facilities include water treatment facilities, vehicle inspection facility, interim visitor control center, perimeter site security measures, fuel storage, water storage, chiller plant, fire suppression systems and 100% electrical generator and UPS back up capacity.</li>
<li>The facility showcases numerous innovative technology and energy efficiency features and was designed and constructed to achieve LEED Silver certification.</li>
</ul>
<p>Source: <a href="https://www.novva.com/utah-data-center">FLAGSHIP UTAH DATA CENTER</a></p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-oWo5YZkC="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="31" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-2kZQgcM9="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="32" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/utah-data-center-entrance.jpg&quot;);filter:opacity(.5);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="32" data-marpit-scope-2kZQgcM9="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="32" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<h4 id="utah-data-center-%E7%8A%B9%E4%BB%96%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83">Utah Data Center 犹他数据中心</h4>

<ul>
<li>拥有尧字节 (yottabyte) 级的设计存储能力 ... <em>此处尚缺可信数据</em>
<ul>
<li><a href="https://baike.baidu.com/item/%E7%8A%B9%E4%BB%96%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83/6759396">百度百科</a>，<a href="http://www.xinhuanet.com/mil/2017-05/09/c_129596267.htm">犹他州大数据中心——美国国家安全的核心资产</a></li>
</ul>
</li>
<li><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Y</mi><mrow><mi>o</mi><mi>t</mi><mi>t</mi><mi>a</mi></mrow></msub><mi>B</mi><mi>y</mi><mi>t</mi><mi>e</mi><mo>=</mo><msup><mn>2</mn><mn>10</mn></msup><mo>∗</mo><msub><mi>Z</mi><mrow><mi>e</mi><mi>t</mi><mi>t</mi><mi>a</mi></mrow></msub><mi>B</mi><mo>=</mo><msup><mn>2</mn><mn>20</mn></msup><mo>∗</mo><msub><mi>E</mi><mrow><mi>x</mi><mi>a</mi></mrow></msub><mi>B</mi><mo>=</mo><msup><mn>2</mn><mn>30</mn></msup><mo>∗</mo><msub><mi>P</mi><mrow><mi>e</mi><mi>t</mi><mi>t</mi><mi>a</mi></mrow></msub><mi>B</mi><mo>=</mo><msup><mn>2</mn><mn>80</mn></msup><mi>B</mi></mrow><annotation encoding="application/x-tex">Y_{otta}Byte=2^{10}*Z_{etta}B=2^{20}*E_{xa}B=2^{30}*P_{etta}B=2^{80}B</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.22222em;">Y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">o</span><span class="mord mathnormal mtight">tt</span><span class="mord mathnormal mtight">a</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord mathnormal" style="margin-right:0.05017em;">B</span><span class="mord mathnormal" style="margin-right:0.03588em;">y</span><span class="mord mathnormal">t</span><span class="mord mathnormal">e</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord"><span class="mord">2</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">10</span></span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">∗</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">Z</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">e</span><span class="mord mathnormal mtight">tt</span><span class="mord mathnormal mtight">a</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord mathnormal" style="margin-right:0.05017em;">B</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord"><span class="mord">2</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">20</span></span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">∗</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.05764em;">E</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">x</span><span class="mord mathnormal mtight">a</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord mathnormal" style="margin-right:0.05017em;">B</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord"><span class="mord">2</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">30</span></span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">∗</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">e</span><span class="mord mathnormal mtight">tt</span><span class="mord mathnormal mtight">a</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord mathnormal" style="margin-right:0.05017em;">B</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord"><span class="mord">2</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">80</span></span></span></span></span></span></span></span></span><span class="mord mathnormal" style="margin-right:0.05017em;">B</span></span></span></span></li>
<li>能储存100年有价值的通讯信息(全世界2011年整个互联网的容量总和也不过52艾<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msup><mn>2</mn><mn>60</mn></msup></mrow><annotation encoding="application/x-tex">2^{60}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord"><span class="mord">2</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">60</span></span></span></span></span></span></span></span></span></span></span></span>字节)，目的是支持综合性国家计算机安全计划 (Comprehensive National Cybersecurity Initiative, CNCI)，也是国家情报总监 (DNI) 的执行机构，具体职责保密。</li>
<li>位于犹他州小城布拉夫代尔的犹他州大数据中心，是继马里兰州米德堡国家安全局总部、得克萨斯州圣安东尼奥备份中心之后，美国安全局建立的第三个数据中心。其目的，是在全面共享国家安全情报的基础上，存储、处理、分析网络空间大数据，支撑新时期美国国家安全。</li>
</ul>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-2kZQgcM9="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="32" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-udMTUDHb="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="33" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/us_datacenters.jpg&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="33" data-marpit-scope-udMTUDHb="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="33" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<p>Source: <a href="http://www.iiclouds.org/20141114/maps-of-data-center-localization/">http://www.iiclouds.org/20141114/maps-of-data-center-localization/</a></p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-udMTUDHb="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="33" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-gPzu05Bq="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="34" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/google-cloud-platform-infra-map-small.jpg&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="34" data-marpit-scope-gPzu05Bq="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="34" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<h4 id="%E8%B0%B7%E6%AD%8C">谷歌</h4>

<p>Source: <a href="https://www.google.cn/about/datacenters/locations/">https://www.google.cn/about/datacenters/locations/</a></p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-gPzu05Bq="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="34" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-KuSJhYdq="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="35" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/aws-region.png&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="35" data-marpit-scope-KuSJhYdq="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="35" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<h4 id="%E4%BA%9A%E9%A9%AC%E9%80%8A">亚马逊</h4>

<p>Source: <a href="https://www.cloudwards.net/news/amazon-announces-new-aws-paris-region-opening-in-2017-14326/">https://www.cloudwards.net/news/amazon-announces-new-aws-paris-region-opening-in-2017-14326/</a></p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-KuSJhYdq="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="35" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-fFbeICGB="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="36" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/Cloudfront-Map_9.24_2x.png&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="36" data-marpit-scope-fFbeICGB="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="36" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<p>Source: <a href="https://aws.amazon.com/cn/cloudfront/features/">https://aws.amazon.com/cn/cloudfront/features/</a></p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-fFbeICGB="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="36" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-e3dkMi11="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="37" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/azure-data-center-global-map.webp&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="37" data-marpit-scope-e3dkMi11="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="37" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<h4 id="%E5%BE%AE%E8%BD%AF">微软</h4>

<p>Source: <a href="https://www.urtech.ca/2019/01/solved-where-are-microsofts-data-centers-located/">https://www.urtech.ca/2019/01/solved-where-are-microsofts-data-centers-located/</a></p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-e3dkMi11="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="37" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-Em9A2IQD="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="38" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/cloud-provider-location-map.png&quot;);background-size:contain;"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="38" data-marpit-scope-Em9A2IQD="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="38" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<h4 id="aws-azure-and-google-cloud">AWS, Azure and Google Cloud</h4>

<p>Source: <a href="https://www.atomia.com/2016/11/24/comparing-the-geographical-coverage-of-aws-azure-and-google-cloud/">https://www.atomia.com/2016/11/24/comparing-the-geographical-coverage-of-aws-azure-and-google-cloud/</a></p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-Em9A2IQD="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="38" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="39" data-marpit-scope-fhl627mr="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="39" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h4 id="aws-azure-and-google-cloud-1">AWS, Azure and Google Cloud …</h4>

<p><img src="images/cloud-dc-locations@2x.png" alt="" style="height:430px;" /><img src="images/cloud-dc-numbers@2x.png" alt="" style="height:430px;" /></p>
<p>Source: <a href="https://www.atomia.com/2016/11/24/comparing-the-geographical-coverage-of-aws-azure-and-google-cloud/">https://www.atomia.com/2016/11/24/comparing-the-geographical-coverage-of-aws-azure-and-google-cloud/</a></p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="40" data-marpit-scope-6zaM260z="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="40" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%9B%BD%E5%86%85%E6%83%85%E5%86%B5">国内情况</h3>

<p><img src="images/Globa-and-China-DC-trend.png" alt="" style="height:500px;" /></p>
<p>Source: 中国数据中心产业发展白皮书，中国通服数字基建产业研究院，2023</p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="41" data-marpit-scope-Isfs7ZyE="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="41" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h4 id="%E7%BB%86%E5%88%86%E7%B1%BB%E5%9E%8B">细分类型</h4>

<p><img src="images/odcc-chart1.png" alt="" style="height:450px;" /><img src="images/odcc-chart5.png" alt="" style="height:450px;" /></p>
<p>Source: <a href="https://www.odcc.org.cn/">中国信息通信研究院 开放数据中心委员会</a></p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="42" data-marpit-scope-f0jRqo8U="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="42" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h4 id="%E5%9C%B0%E5%9F%9F%E5%88%86%E5%B8%83">地域分布</h4>

<p><img src="images/china-datacenter-map.png" alt="" style="height:500px;" /></p>
<p>Source: <a href="https://www.newdc.org.cn/datacenter.html">https://www.newdc.org.cn/datacenter.html</a></p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-jhgWcf3G="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="43" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/aliyun-top5.jpg&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="43" data-marpit-scope-jhgWcf3G="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="43" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<h4 id="%E9%98%BF%E9%87%8C">阿里</h4>

<p>Source: <a href="http://it.people.com.cn/n1/2020/0731/c1009-31805645.html">阿里云宣布五大超级数据中心落成 未来还将再添十座</a>, 2020年07月31日</p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-jhgWcf3G="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="43" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-RbwzffsD="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="44" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/aliyun-top5.jpg&quot;);filter:opacity(.5);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="44" data-marpit-scope-RbwzffsD="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="44" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<p>超级数据中心广泛使用<strong>液冷、水冷、风能</strong>等节能技术，此次新建成的杭州数据中心就部署了全球最大的液冷服务器集群，通过将服务器“泡在水里”（实际使用的是特殊的冷却液）的方式散热，可为数据中心节能70%以上；在五大超级数据中心内，还采用了<strong>自动运维机器人</strong>进行智能运维，24小时保障数据中心安全运行。</p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-RbwzffsD="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="44" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-iruOERXR="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="45" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/tencent-cloud-2021.png&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="45" data-marpit-scope-iruOERXR="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="45" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<h4 id="%E8%85%BE%E8%AE%AF">腾讯</h4>

<p>Source: <a href="https://cloud.tencent.com/act/event/global-base">腾讯云全球基础设施</a>, <a href="https://www.sohu.com/a/460330019_120873246">腾讯云印尼数据中心开服 未来将打造双可用区格局</a></p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-iruOERXR="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="45" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-wLAEvM0j="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="46" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/tencent-cloud-2021.png&quot;);filter:opacity(.5);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="46" data-marpit-scope-wLAEvM0j="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="46" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<p>2021年4月，腾讯云宣布其在印尼的首个云计算数据中心正式开服。该数据中心位于 印尼首都雅加达未来一年内将在印尼开放第二个数据中心，打造印尼双可用区格局。此次印尼数据中心开服后，腾讯云已经在全球27个地理区域，运营61个可用区。其中，腾讯云海外数据中心已经落地韩国、日本、印度、新加坡、美国、德国、俄罗斯、加拿大、泰国等国家。</p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-wLAEvM0j="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="46" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="47" style="--paginate:true;--theme:gaia;--marpit-advanced-background-split:50%;" data-marpit-pagination-total="208" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/tencent-qingyuan.jpg&quot;);background-size:contain;"></figure></div></section></foreignObject><foreignObject width="50%" height="720"><section id="47" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="47" style="--paginate:true;--theme:gaia;--marpit-advanced-background-split:50%;" data-marpit-pagination-total="208" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h4 id="t-block">T-Block</h4>

<p>腾讯位于清远市的云计算数据中心于2020年7月开服，8栋机房，容纳的服务器将超过100万台。</p>
<p>T-Block使机房、空调、电力等等部件全部模块化，高度简化数据中心的建设，现场施工周期减少了80%以上。</p>
<p>Source: <a href="http://dc.idcquan.com/jfjs/183618.shtml">探访腾讯国内最大数据中心，百万台服务器啥概念</a></p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="47" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="48" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="48" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h4 id="%E8%BA%AB%E6%97%81%E7%9A%84%E8%8C%83%E4%BE%8B">身旁的范例</h4>
<ul>
<li>中金武汉数据中心</li>
<li>光谷八路运营商数据中心</li>
<li>中国电信在建临空港中部数据中心</li>
<li>中国电信光谷八路数据中心</li>
<li>汉口银行武汉光谷主数据中心</li>
<li>建设银行武汉南湖数据中心</li>
<li>楚天云花山数据中心</li>
</ul>
<p><a href="https://mp.weixin.qq.com/s?__biz=MzkzNTQ5NDY2MA==&amp;mid=2247483767&amp;idx=1&amp;sn=de2b1239953a08376be9f6cf7fe878b2">群模乱舞时代，数据中心、超算中心、智算中心三板斧（一）</a></p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="49" style="--paginate:true;--theme:gaia;--marpit-advanced-background-split:50%;" data-marpit-pagination-total="208" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/here-are-the-10-largest-data-center-providers-in-the-world.jpg&quot;);background-size:contain;"></figure></div></section></foreignObject><foreignObject width="50%" height="720"><section id="49" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="49" style="--paginate:true;--theme:gaia;--marpit-advanced-background-split:50%;" data-marpit-pagination-total="208" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h3 id="%E5%B7%A8%E6%97%A0%E9%9C%B8%E8%83%8C%E5%90%8E%E7%9A%84%E5%B7%A8%E6%97%A0%E9%9C%B8">巨无霸背后的巨无霸</h3>

<p>数据中心的建造者</p>
<p><a href="https://www.datacenterknowledge.com/archives/2017/01/20/here-are-the-10-largest-data-center-providers-in-the-world">2021: These are the World’s Largest Data Center Colocation Providers</a>, Yevgeniy Sverdlik, Jan 15, 2021</p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="49" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="50" data-marpit-scope-qlsEiDhT="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="50" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<table>
<thead>
<tr>
<th style="text-align:left"></th>
<th style="text-align:left">Company</th>
<th style="text-align:right">Market share</th>
<th style="text-align:left">Headquarters</th>
</tr>
</thead>
<tbody>
<tr>
<td style="text-align:left">1</td>
<td style="text-align:left">Equinix</td>
<td style="text-align:right">11.1 %</td>
<td style="text-align:left">Redwood City, California</td>
</tr>
<tr>
<td style="text-align:left">2</td>
<td style="text-align:left">Digital Realty Trust</td>
<td style="text-align:right">7.6 %</td>
<td style="text-align:left">Austin, Texas</td>
</tr>
<tr>
<td style="text-align:left">3</td>
<td style="text-align:left"><strong>China Telecom</strong></td>
<td style="text-align:right">6.1 %</td>
<td style="text-align:left">Beijing, China</td>
</tr>
<tr>
<td style="text-align:left">4</td>
<td style="text-align:left">NTT GDC</td>
<td style="text-align:right">4.3 %</td>
<td style="text-align:left">Tokyo, Japan</td>
</tr>
<tr>
<td style="text-align:left">5</td>
<td style="text-align:left"><strong>China Unicom</strong></td>
<td style="text-align:right">4.2 %</td>
<td style="text-align:left">Beijing, China</td>
</tr>
<tr>
<td style="text-align:left">6</td>
<td style="text-align:left"><strong>China Mobile</strong></td>
<td style="text-align:right">2.1 %</td>
<td style="text-align:left">Beijing, China</td>
</tr>
<tr>
<td style="text-align:left">7</td>
<td style="text-align:left">CyrusOne</td>
<td style="text-align:right">1.9 %</td>
<td style="text-align:left">Dallas, Texas</td>
</tr>
<tr>
<td style="text-align:left">8</td>
<td style="text-align:left">KDDI Telehouse</td>
<td style="text-align:right">1.9 %</td>
<td style="text-align:left">Tokyo, Japan</td>
</tr>
<tr>
<td style="text-align:left">9</td>
<td style="text-align:left"><strong>GDS</strong></td>
<td style="text-align:right">1.6 %</td>
<td style="text-align:left">Shanghai, China</td>
</tr>
<tr>
<td style="text-align:left">10</td>
<td style="text-align:left">Global Switch</td>
<td style="text-align:right">1.4 %</td>
<td style="text-align:left">London, UK</td>
</tr>
<tr>
<td style="text-align:left">11</td>
<td style="text-align:left"><strong>21Vianet</strong></td>
<td style="text-align:right">1.4 %</td>
<td style="text-align:left">Beijing, China</td>
</tr>
<tr>
<td style="text-align:left">12</td>
<td style="text-align:left">CoreSite</td>
<td style="text-align:right">1.3 %</td>
<td style="text-align:left">Denver, Colorado</td>
</tr>
<tr>
<td style="text-align:left">13</td>
<td style="text-align:left">Cyxtera</td>
<td style="text-align:right">1.2 %</td>
<td style="text-align:left">Coral Gables, Florida</td>
</tr>
<tr>
<td style="text-align:left">14</td>
<td style="text-align:left">Lumen (CenturyLink)</td>
<td style="text-align:right">1.1 %</td>
<td style="text-align:left">Monroe, Louisiana</td>
</tr>
<tr>
<td style="text-align:left">15</td>
<td style="text-align:left">Flexential</td>
<td style="text-align:right">1.1 %</td>
<td style="text-align:left">Charlotte, North Carolina</td>
</tr>
</tbody>
</table>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="51" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="51" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<p>It’s important to note that China Telecom is one of five Chinese companies on the leaderboard (also China Unicom, China Mobile, GDS 万国数据, and 21Vianet 世纪互联), all of whom do business primarily in China. <strong>China’s market is so vast that these providers can stay mostly domestic (with some international presence) and still have huge share of the global market.</strong></p>
<p>China’s protectionist regulatory policy makes it extremely difficult for foreign companies to compete in the country’s vast data center market, and international players’ interest in China has waned. <strong>As a result, Chinese hyperscalers’ explosive growth in recent years has driven huge growth for Chinese companies that build and operate data centers for the likes of Alibaba and Tencent.</strong></p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="52" data-marpit-scope-iTRXeu7a="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="52" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%99%BA%E7%AE%97%E4%B8%AD%E5%BF%83">智算中心</h3>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-rHfxz9FY="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="53" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/nanjing-aidc.jpg&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="53" data-marpit-scope-rHfxz9FY="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="53" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<h4 id="%E5%8D%97%E4%BA%AC%E6%99%BA%E7%AE%97%E4%B8%AD%E5%BF%83">南京智算中心</h4>

<p>南京智算中心采用浪潮AI服务器算力机组，搭载寒武纪思元270 和思元290 智能芯片及加速卡。目前已运营系统的AI计算能力达每秒80亿亿次（AI 算力远超传统数据中心提供的基础算力供给），1小时可完成100亿张图像识别、300万小时语音翻译或1万公里的自动驾驶AI数据处理任务。</p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-rHfxz9FY="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="53" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-hNzjAVMy="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="54" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/shangtang-aidc.webp&quot;);background-size:contain;"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="54" data-marpit-scope-hNzjAVMy="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="54" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<h4 id="%E4%B8%8A%E6%B5%B7%E6%96%B0%E4%B8%80%E4%BB%A3%E4%BA%BA%E5%B7%A5%E6%99%BA%E8%83%BD%E8%AE%A1%E7%AE%97%E4%B8%8E%E8%B5%8B%E8%83%BD%E5%B9%B3%E5%8F%B0">上海“新一代人工智能计算与赋能平台”</h4>

<p>在WAIC2020大会期间，商汤科技宣布，上海“新一代人工智能计算与赋能平台”临港超算中心启动动工。该算力中心占地面积近80亩，总投资金额超过50亿元人民币，一期将安置5000个等效8000W的机柜。算力中心建成并投入使用后，总算力规模将超过3700PFLOPS，可同时接入850万路视频，1天即可完成23600年时长的视频处理工作。</p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-hNzjAVMy="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="54" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-vZUwFkVB="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="55" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/aliyun-zhangbei-aidc.jpg&quot;);background-size:contain;"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="55" data-marpit-scope-vZUwFkVB="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="55" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<h4 id="%E5%BC%A0%E5%8C%97%E8%B6%85%E7%BA%A7%E6%99%BA%E7%AE%97%E4%B8%AD%E5%BF%83">张北超级智算中心</h4>

<p>2022年8月30日，阿里云宣布正式启动张北超级智算中心。该智算中心总建设规模为12EFLOPS（每秒1200亿亿次浮点运算）AI算力，将超过谷歌的9EFLOPS和特斯拉的1.8EFLOPS，成为全球最大的智算中心，可为AI大模型训练、自动驾驶、空间地理等人工智能探索应用提供强大的智能算力服务。</p>
<ul>
<li>Source: <a href="https://tech.chinadaily.com.cn/a/202208/30/WS630dec22a3101c3ee7ae65cf.html">阿里云启动超级智算中心，总算力达12 EFLOPS</a></li>
</ul>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-vZUwFkVB="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="55" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-xOrUPxEl="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="56" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/xAI-Colossus-web.jpg&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="56" data-marpit-scope-xOrUPxEl="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="56" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<h4 id="xai-colossus">xAI Colossus</h4>

<p>对于那些听说过埃隆·马斯克的xAI在孟菲斯建造巨型AI超级计算机Colossus。这个价值数十亿美元的AI集群拥有100,000个 NVIDIA H100 GPU (正在通过增加另50,000个H100和50,000个H200 GPU，使其规模翻倍)，不仅规模大，而且建造速度快。仅用122天，团队就建造了这个巨型集群。</p>
<ul>
<li><img src="images/xAI-Colossus-url.jpg" alt="" style="height:150px;" /></li>
</ul>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-xOrUPxEl="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="56" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-YYqTg6tj="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="57" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/xAI-Colossus-rack.jpg&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="57" data-marpit-scope-YYqTg6tj="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="57" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<p>Colossus 的基本构建模块是 Supermicro 液冷机架。它由 8 台 4U 服务器组成，每台服务器配备 8 个 NVIDIA H100，每台机架总共有 64 个 GPU。8 台这样的 GPU 服务器加上一台Supermicro 冷却液分配单元 (CDU)和相关硬件构成了一个 GPU 计算机架。这些机架以八个为一组排列，共计 512 个 GPU，再加上网络，又构成了一个子集群系统。</p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-YYqTg6tj="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="57" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-Qg0Eimuw="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="58" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/xAI-Colossus-net.jpg&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="58" data-marpit-scope-Qg0Eimuw="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="58" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<p>其网络中，每路光纤连接的速度是 400GbE，比我们在其他地方看到的常见 1GbE 网络快 400 倍。每台服务器有 9 个这样的链接，这意味着单 GPU 计算服务器的带宽约为 3.6Tbps。</p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-Qg0Eimuw="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="58" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="59" data-marpit-scope-L6i90QnD="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="59" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h2 id="%E5%B9%B3%E5%8F%B0%E8%BD%AF%E4%BB%B6%E4%B8%8E%E8%B4%9F%E8%BD%BD%E7%89%B9%E6%80%A7">平台软件与负载特性</h2>

<p><a href="#%E5%8E%86%E5%8F%B2%E5%92%8C%E7%8E%B0%E7%8A%B6">历史和现状</a><br />
<a href="#%E5%B9%B3%E5%8F%B0%E8%BD%AF%E4%BB%B6%E4%B8%8E%E8%B4%9F%E8%BD%BD%E7%89%B9%E6%80%A7"><strong>平台软件与负载特性</strong></a><br />
<a href="#%E5%9F%BA%E7%A1%80%E7%A1%AC%E4%BB%B6%E4%B8%8E%E8%AE%BE%E8%AE%A1%E5%8F%96%E8%88%8D">基础硬件与设计取舍</a><br />
<a href="#%E4%BE%9B%E7%94%B5%E5%92%8C%E5%86%B7%E5%8D%B4">供电和冷却</a><br />
<a href="#%E9%9B%86%E4%B8%AD%E4%BE%9B%E8%83%BD%E5%92%8C%E6%95%88%E7%8E%87%E4%BC%98%E5%8A%BF">集中供能和效率优势</a><br />
<a href="#%E7%94%B5%E5%8A%9B%E7%BA%A6%E6%9D%9F%E4%B8%8E%E6%96%B0%E5%9E%8B%E8%83%BD%E6%BA%90%E4%BE%9B%E7%BB%99">电力约束与新型能源供给</a><br />
<a href="#%E9%9B%86%E4%B8%AD%E4%BD%BF%E7%94%A8%E5%92%8C%E6%88%90%E6%9C%AC%E4%BC%98%E5%8A%BF">集中使用和成本优势</a><br />
<a href="#%E9%9B%86%E4%B8%AD%E8%BF%90%E7%BB%B4%E6%8C%91%E6%88%98">集中运维挑战</a></p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="60" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="60" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="google-wsc-%E8%BD%AF%E4%BB%B6%E6%9E%B6%E6%9E%84%E6%A6%82%E8%A7%88">Google WSC 软件架构概览</h3>
<ul>
<li><strong>核心理念</strong>：将数据中心视为一台巨型计算机</li>
<li><strong>软件分层</strong>：
<ul>
<li>平台层（OS、驱动、虚拟化）</li>
<li>集群层（资源调度、分布式存储）</li>
<li>应用层（搜索、广告、Gmail等）</li>
</ul>
</li>
<li><strong>特点</strong>：高并发、高可用、强容错、快速迭代</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="61" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="61" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%B9%B3%E5%8F%B0%E5%B1%82%E4%B8%8E%E9%9B%86%E7%BE%A4%E5%B1%82%E5%9F%BA%E7%A1%80%E8%AE%BE%E6%96%BD">平台层与集群层基础设施</h3>
<ul>
<li><strong>平台层</strong>：
<ul>
<li>标准化OS、容器化（如Borg/Kubernetes）</li>
<li>网络优化（低延迟RPC、本地通信优先）</li>
</ul>
</li>
<li><strong>集群层</strong>：
<ul>
<li>分布式文件系统（GFS/Colossus）</li>
<li>调度系统（Borg）</li>
<li>监控与调试工具（Dapper、Stackdriver）</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="62" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="62" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%BA%94%E7%94%A8%E5%B1%82%E4%B8%8E%E5%85%B8%E5%9E%8B%E5%B7%A5%E4%BD%9C%E8%B4%9F%E8%BD%BD">应用层与典型工作负载</h3>
<ul>
<li><strong>搜索服务</strong>：
<ul>
<li>高并发请求、只读索引、分布式倒排</li>
</ul>
</li>
<li><strong>视频处理（YouTube）</strong>：
<ul>
<li>离线转码与CDN分发结合</li>
</ul>
</li>
<li><strong>学术文章相似度计算</strong>：
<ul>
<li>离线MapReduce任务，周期性更新</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="63" data-marpit-scope-MRmJB5P6="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="63" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%96%B0%E5%85%B4%E5%B7%A5%E4%BD%9C%E8%B4%9F%E8%BD%BD%E5%A4%A7%E6%A8%A1%E5%9E%8B%E6%8E%A8%E7%90%86%E4%BB%A5kimi%E4%B8%BA%E4%BE%8B">新兴工作负载：大模型推理（以KIMI为例）</h3>

<ul>
<li><strong>KIMI特点</strong>：
<ul>
<li>支持200万字上下文（2024年）</li>
<li>月访问量超300万，增速100%+</li>
</ul>
</li>
</ul>
<div class="columns">
<div>
<ul>
<li><strong>推理挑战</strong>：
<ul>
<li>长序列内存占用高</li>
<li>实时响应要求低延迟</li>
</ul>
</li>
</ul>
</div>
<div>
<ul>
<li><strong>架构需求</strong>：
<ul>
<li>高带宽内存（HBM）</li>
<li><strong>模型并行</strong>与<strong>流水线并行</strong></li>
<li>以KVCache为中心的分布式架构</li>
</ul>
</li>
</ul>
</div>
</div>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="64" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="64" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="kimi%E7%9A%84wsc%E9%80%82%E9%85%8D%E7%AD%96%E7%95%A5">KIMI的WSC适配策略</h3>
<ul>
<li><strong>模型压缩与量化</strong>：降低显存占用</li>
<li><strong>请求调度优化</strong>：
<ul>
<li>动态批处理（Continuous Batching）</li>
<li>请求优先级与缓存策略</li>
</ul>
</li>
<li><strong>资源调度</strong>：
<ul>
<li>GPU/TPU池化，支持弹性伸缩</li>
<li>与CPU任务混合部署提升利用率</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="65" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="65" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="kv-cache%E6%8E%A8%E7%90%86%E7%9A%84%E5%86%85%E5%AD%98%E5%A2%99">KV Cache：推理的“内存墙”</h3>
<ul>
<li><strong>什么叫 KV Cache</strong>：自回归生成每个 token 都要复用此前所有 token 的 Key/Value 矩阵；这段“历史”必须常驻显存，才能避免重复计算</li>
<li><strong>显存随上下文近似线性增长</strong>：以 72B 级模型长上下文为例，朴素 MHA 的 KV Cache 可达 <strong>约 305 GB</strong>——远超单卡容量</li>
<li><strong>一个朴素结论（先粗后细）</strong>：推理成本 ≈ KV Cache 的<strong>存储 + 带宽</strong>成本，而非单纯算力成本</li>
<li><strong>呼应</strong>：这正是“存储即算力”的由来；当 KV 大到需要跨节点共享，问题就回到了<strong>内存如何组织</strong>——这正是下一节“超节点”要回答的</li>
</ul>
<blockquote>
<p>素材：collection《从 305 GB 到 7.4 GB：大模型 KVCache 架构演进全景》</p>
</blockquote>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="66" data-marpit-scope-0uvG2lF7="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="66" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E4%BB%8E-305-gb-%E5%88%B0-74-gb%E5%8E%8B%E7%BC%A9%E5%8D%B3%E8%B5%84%E6%BA%90%E7%BD%AE%E6%8D%A2">从 305 GB 到 7.4 GB：压缩即“资源置换”</h3>

<table>
<thead>
<tr>
<th>注意力架构</th>
<th>代表</th>
<th>KV Cache 占用（72B 级长上下文）</th>
</tr>
</thead>
<tbody>
<tr>
<td>MHA（多头）</td>
<td>Qwen2.5-72B</td>
<td>~305 GB</td>
</tr>
<tr>
<td>GQA（分组）</td>
<td>主流推理模型</td>
<td>显著下降</td>
</tr>
<tr>
<td>MLA（低秩）</td>
<td>DeepSeek-V3</td>
<td>~65 GB</td>
</tr>
<tr>
<td>CSA/HCA + 线性注意力</td>
<td>DeepSeek-V4</td>
<td><strong>~7.4 GB</strong>（1M 上下文仅 V3 的 10%）</td>
</tr>
</tbody>
</table>
<ul>
<li><strong>主线</strong>：MHA → GQA → MLA → 稀疏注意力(CSA/HCA) → 线性注意力，同一量级模型 KV Cache 相差约 <strong>41 倍</strong></li>
<li><strong>本质</strong>：用<strong>更多算力或通信</strong>去置换<strong>更少显存</strong>——这是体系结构里典型的“资源互相置换”</li>
<li>长上下文（1M token）推理因此从“不可能”变为“可商用”</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="67" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="67" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="pd-%E5%88%86%E7%A6%BB%E4%B8%BA%E4%BB%80%E4%B9%88%E6%8E%A8%E7%90%86%E8%A6%81%E6%8B%86%E5%BC%80%E8%B7%91">PD 分离：为什么推理要“拆开跑”</h3>
<ul>
<li><strong>Prefill（填前缀）算力密集</strong>，<strong>Decode（解码）带宽密集</strong>——二者最优部署形态不同</li>
<li><strong>PD 分离</strong>：把两类阶段拆到不同资源池，按需调度，整体吞吐更高、成本更低</li>
<li>这解释了 KIMI 为何要做“<strong>以 KVCache 为中心的分布式架构</strong>”——KV 是跨阶段、跨节点的共享状态</li>
<li><strong>伏笔</strong>：当 KV Cache 大到需要跨节点池化，就回到了“超节点”的<strong>统一内存 / Scale-up 内存语义</strong></li>
</ul>
<blockquote>
<p>素材：collection《超节点技术深度篇五：长上下文推理与 KV Cache 池化：PD 分离调度》</p>
</blockquote>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="68" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="68" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%96%B0%E5%85%B4%E5%B7%A5%E4%BD%9C%E8%B4%9F%E8%BD%BD%E7%9F%AD%E8%A7%86%E9%A2%91ugc%E4%BB%A5%E6%8A%96%E9%9F%B3%E4%B8%BA%E4%BE%8B">新兴工作负载：短视频UGC（以抖音为例）</h3>
<ul>
<li><strong>业务特点</strong>：
<ul>
<li>高UGC上传频率（亿级/日）</li>
<li>实时审核、转码、推荐</li>
</ul>
</li>
<li><strong>技术挑战</strong>：
<ul>
<li>高并发写入与处理</li>
<li>多分辨率适配与CDN分发</li>
<li>内容安全与AI审核</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="69" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="69" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%8A%96%E9%9F%B3%E7%9A%84wsc%E9%80%82%E9%85%8D%E7%AD%96%E7%95%A5">抖音的WSC适配策略</h3>
<ul>
<li><strong>边缘计算与CDN</strong>：
<ul>
<li>上传就近处理，降低延迟</li>
</ul>
</li>
<li><strong>视频处理流水线</strong>：
<ul>
<li>异步转码、AI审核、特征提取</li>
</ul>
</li>
<li><strong>冷热数据分层</strong>：
<ul>
<li>热视频缓存于SSD/内存</li>
<li>冷视频归档于对象存储</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="70" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="70" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%AF%B9%E6%AF%94%E5%88%86%E6%9E%901%E5%B7%A5%E4%BD%9C%E8%B4%9F%E8%BD%BD%E7%89%B9%E5%BE%81">对比分析（1）——工作负载特征</h3>
<table>
<thead>
<tr>
<th>特征</th>
<th>Google搜索</th>
<th>KIMI推理</th>
<th>抖音短视频</th>
</tr>
</thead>
<tbody>
<tr>
<td>类型</td>
<td>只读、低延迟</td>
<td>高内存、低延迟</td>
<td>高写入、高吞吐</td>
</tr>
<tr>
<td>并行性</td>
<td>请求级并行</td>
<td>模型并行</td>
<td>数据并行</td>
</tr>
<tr>
<td>容错性</td>
<td>副本冗余</td>
<td>模型重启成本高</td>
<td>任务可重试</td>
</tr>
</tbody>
</table>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="71" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="71" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%AF%B9%E6%AF%94%E5%88%86%E6%9E%902%E7%B3%BB%E7%BB%9F%E4%BC%98%E5%8C%96%E7%AD%96%E7%95%A5">对比分析（2）——系统优化策略</h3>
<table>
<thead>
<tr>
<th>维度</th>
<th>Google</th>
<th>KIMI</th>
<th>抖音</th>
</tr>
</thead>
<tbody>
<tr>
<td>调度</td>
<td>Borg</td>
<td>弹性GPU调度</td>
<td>边缘+中心协同</td>
</tr>
<tr>
<td>存储</td>
<td>GFS/Colossus</td>
<td>模型分层存储</td>
<td>视频冷热分层</td>
</tr>
<tr>
<td>网络</td>
<td>数据中心内高速网络</td>
<td>高带宽低延迟</td>
<td>CDN+边缘节点</td>
</tr>
</tbody>
</table>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="72" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="72" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%9E%B6%E6%9E%84%E5%90%AF%E7%A4%BA">架构启示</h3>
<ul>
<li><strong>软件定义基础设施（SDI）</strong> 是趋势：
<ul>
<li>调度、网络、存储均可编程</li>
</ul>
</li>
<li><strong>异构计算成为主流</strong>：
<ul>
<li>CPU+GPU+TPU协同</li>
</ul>
</li>
<li><strong>工作负载驱动架构演进</strong>：
<ul>
<li>搜索 → AI推理 → 视频UGC</li>
</ul>
</li>
<li><strong>容错与弹性是核心能力</strong></li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="73" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="73" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%9C%AC%E7%AB%A0%E5%B0%8F%E7%BB%93">本章小结</h3>
<ul>
<li>Google WSC 提供了现代数据中心的原型架构</li>
<li>通过KIMI与抖音认识AI与UGC时代的新挑战</li>
<li>架构设计需兼顾性能、成本、弹性与可扩展性</li>
<li>软件基础设施的灵活性和可观测性愈发重要</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="74" data-marpit-scope-E6PDFYWv="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="74" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h2 id="%E5%9F%BA%E7%A1%80%E7%A1%AC%E4%BB%B6%E4%B8%8E%E8%AE%BE%E8%AE%A1%E5%8F%96%E8%88%8D">基础硬件与设计取舍</h2>

<p><a href="#%E5%8E%86%E5%8F%B2%E5%92%8C%E7%8E%B0%E7%8A%B6">历史和现状</a><br />
<a href="#%E5%B9%B3%E5%8F%B0%E8%BD%AF%E4%BB%B6%E4%B8%8E%E8%B4%9F%E8%BD%BD%E7%89%B9%E6%80%A7">平台软件与负载特性</a><br />
<a href="#%E5%9F%BA%E7%A1%80%E7%A1%AC%E4%BB%B6%E4%B8%8E%E8%AE%BE%E8%AE%A1%E5%8F%96%E8%88%8D"><strong>基础硬件与设计取舍</strong></a><br />
<a href="#%E4%BE%9B%E7%94%B5%E5%92%8C%E5%86%B7%E5%8D%B4">供电和冷却</a><br />
<a href="#%E9%9B%86%E4%B8%AD%E4%BE%9B%E8%83%BD%E5%92%8C%E6%95%88%E7%8E%87%E4%BC%98%E5%8A%BF">集中供能和效率优势</a><br />
<a href="#%E7%94%B5%E5%8A%9B%E7%BA%A6%E6%9D%9F%E4%B8%8E%E6%96%B0%E5%9E%8B%E8%83%BD%E6%BA%90%E4%BE%9B%E7%BB%99">电力约束与新型能源供给</a><br />
<a href="#%E9%9B%86%E4%B8%AD%E4%BD%BF%E7%94%A8%E5%92%8C%E6%88%90%E6%9C%AC%E4%BC%98%E5%8A%BF">集中使用和成本优势</a><br />
<a href="#%E9%9B%86%E4%B8%AD%E8%BF%90%E7%BB%B4%E6%8C%91%E6%88%98">集中运维挑战</a></p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="75" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="75" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="google-wsc-%E7%A1%AC%E4%BB%B6%E6%9E%B6%E6%9E%84%E6%A6%82%E8%A7%88">Google WSC 硬件架构概览</h3>
<ul>
<li><strong>核心理念</strong>：标准化、模块化、性价比优先</li>
<li><strong>三大模块</strong>：
<ul>
<li>服务器（CPU、内存、本地存储）</li>
<li>网络（Clos/Fat-tree、SDN）</li>
<li>存储（分布式文件系统、冷热分层）</li>
</ul>
</li>
<li><strong>特点</strong>：
<ul>
<li>中低端服务器为主</li>
<li>强调系统级容错与横向扩展</li>
<li>自研TPU用于AI加速</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="76" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="76" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%9C%8D%E5%8A%A1%E5%99%A8%E8%AE%BE%E8%AE%A1%E5%AF%B9%E6%AF%94%E6%A6%82%E8%A7%88">服务器设计对比概览</h3>
<table>
<thead>
<tr>
<th>维度</th>
<th>Google</th>
<th>华为鲲鹏</th>
</tr>
</thead>
<tbody>
<tr>
<td>架构</td>
<td>x86为主</td>
<td>ARM架构</td>
</tr>
<tr>
<td>CPU</td>
<td>自研/Intel</td>
<td>鲲鹏920</td>
</tr>
<tr>
<td>特点</td>
<td>成本优化、标准化</td>
<td>多核高并发、自主可控</td>
</tr>
<tr>
<td>应用</td>
<td>搜索、广告、AI</td>
<td>云原生、政企、金融</td>
</tr>
</tbody>
</table>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="77" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="77" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%8D%8E%E4%B8%BA%E9%B2%B2%E9%B9%8F%E6%9C%8D%E5%8A%A1%E5%99%A8">华为鲲鹏服务器</h3>
<ul>
<li><strong>鲲鹏920处理器</strong>：
<ul>
<li>ARM架构，7nm工艺</li>
<li>支持32/48/64核，主频2.6GHz</li>
<li>支持8通道DDR4、PCIe 4.0、100G RoCE</li>
</ul>
</li>
<li><strong>架构优势</strong>：
<ul>
<li>高并发、低功耗</li>
<li>与华为云深度集成，支持虚拟化热迁移</li>
<li>某金融客户案例：双十一20万次/秒交易，50ms响应</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="78" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="78" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="ai%E5%8A%A0%E9%80%9F%E5%99%A8%E5%AF%B9%E6%AF%94%E6%A6%82%E8%A7%88">AI加速器对比概览</h3>
<table>
<thead>
<tr>
<th>维度</th>
<th>Google TPU</th>
<th>寒武纪MLU</th>
</tr>
</thead>
<tbody>
<tr>
<td>架构</td>
<td>专用ASIC</td>
<td>深度学习处理器DLP</td>
</tr>
<tr>
<td>场景</td>
<td>训练+推理</td>
<td>训练+推理+边缘</td>
</tr>
<tr>
<td>特点</td>
<td>高吞吐、低延迟</td>
<td>多精度支持、Chiplet设计</td>
</tr>
<tr>
<td>互联</td>
<td>TPU-Link</td>
<td>MLU-Link</td>
</tr>
</tbody>
</table>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="79" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="79" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%AF%92%E6%AD%A6%E7%BA%AAmlu%E6%9E%B6%E6%9E%84">寒武纪MLU架构</h3>
<ul>
<li><strong>思元系列</strong>：
<ul>
<li>思元290：7nm，460亿晶体管，1024 TOPS（INT4）</li>
<li>思元370：Chiplet架构，支持推理与训练</li>
<li>思元590：对标A100，性价比优化</li>
</ul>
</li>
<li><strong>软件栈</strong>：
<ul>
<li>NeuWare：编译器、运行库、框架支持</li>
<li>支持FP8、混合精度训练</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="80" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="80" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="ai%E5%8A%A0%E9%80%9F%E5%99%A8%E7%B3%BB%E7%BB%9F%E7%BA%A7%E8%AE%BE%E8%AE%A1">AI加速器系统级设计</h3>
<ul>
<li><strong>玄思1000加速器</strong>：
<ul>
<li>4颗思元290芯片</li>
<li>支持MLU-Link多芯互联</li>
<li>实现POD级纵向扩展</li>
</ul>
</li>
<li><strong>应用场景</strong>：
<ul>
<li>大模型训练、金融风控、智慧城市</li>
<li>与华为Atlas、百度飞桨等生态对接</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="81" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="81" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%AD%98%E5%82%A8%E7%B3%BB%E7%BB%9F%E5%AF%B9%E6%AF%94%E6%A6%82%E8%A7%88">存储系统对比概览</h3>
<table>
<thead>
<tr>
<th>维度</th>
<th>Google GFS/Colossus</th>
<th>阿里盘古</th>
</tr>
</thead>
<tbody>
<tr>
<td>类型</td>
<td>分布式文件系统</td>
<td>分布式存储系统</td>
</tr>
<tr>
<td>特点</td>
<td>大文件、顺序读写</td>
<td>小文件优化、冷热分层</td>
</tr>
<tr>
<td>一致性</td>
<td>弱一致性</td>
<td>最终一致性</td>
</tr>
<tr>
<td>应用</td>
<td>搜索索引、日志</td>
<td>淘宝、天猫、菜鸟</td>
</tr>
</tbody>
</table>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="82" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="82" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E9%98%BF%E9%87%8C%E7%9B%98%E5%8F%A4%E5%AD%98%E5%82%A8%E7%B3%BB%E7%BB%9F%E8%AF%A6%E8%A7%A3">阿里盘古存储系统详解</h3>
<ul>
<li><strong>架构特点</strong>：
<ul>
<li>支持EB级数据存储</li>
<li>冷热数据智能分层</li>
<li>高可用、自动容错</li>
</ul>
</li>
<li><strong>优化方向</strong>：
<ul>
<li>小文件合并与索引优化</li>
<li>面向电商场景的高并发读写</li>
<li>与飞天操作系统深度集成</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="83" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="83" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E7%B3%BB%E7%BB%9F%E7%BA%A7%E4%BC%98%E5%8C%96%E8%B6%8B%E5%8A%BF">系统级优化趋势</h3>
<ul>
<li><strong>异构计算融合</strong>：
<ul>
<li>CPU+GPU+TPU/MLU协同</li>
</ul>
</li>
<li><strong>软件定义硬件</strong>：
<ul>
<li>编译器与架构协同优化（如NeuWare）</li>
</ul>
</li>
<li><strong>绿色计算</strong>：
<ul>
<li>低功耗设计、动态功耗管理</li>
</ul>
</li>
<li><strong>国产化替代</strong>：
<ul>
<li>自主指令集、IP核、工具链</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="84" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="84" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E8%B6%85%E8%8A%82%E7%82%B9%E6%8A%8A%E4%B8%80%E7%BE%A4%E6%9C%8D%E5%8A%A1%E5%99%A8%E7%9C%8B%E6%88%90%E4%B8%80%E5%8F%B0%E6%9C%BA%E5%99%A8">超节点：把“一群服务器”看成“一台机器”</h3>
<ul>
<li>传统集群是“<strong>多台机器通过网络连起来</strong>”；<strong>超节点（SuperPoD）</strong> 追求把成百上千颗 AI 芯片组织成<strong>逻辑上的一台机器</strong></li>
<li>动机来自大模型训练/推理刚需：单任务所需算力远超单服务器，且对<strong>通信延迟、内存一致性</strong>极度敏感</li>
<li>信通院概括的“<strong>三堵墙</strong>”：<strong>通信墙、供电散热墙、运维墙</strong>——超节点本质是系统性地翻越这三堵墙</li>
<li>与前面 KV Cache 的关系：只有内存能被“<strong>统一编址、全局共享</strong>”，KV 池化才真正高效（回看 KV Cache 一节伏笔）</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="85" data-marpit-scope-2GWHGUOQ="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="85" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E8%A7%84%E6%A8%A1%E4%B8%8E%E7%BB%9F%E4%B8%80%E5%86%85%E5%AD%98%E4%BB%A5%E6%98%87%E8%85%BE-950-%E8%B6%85%E8%8A%82%E7%82%B9%E4%B8%BA%E4%BE%8B">规模与统一内存：以昇腾 950 超节点为例</h3>

<ul>
<li>16 机柜、<strong>1024 颗 NPU、256 TB 统一内存</strong>；互联用灵衢 2.0，带宽约为上代 <strong>15 倍</strong>、单跳延迟 ~200 ns</li>
<li>可扩展至 <strong>8192 卡 / 8 EFLOPS（FP8）</strong>；据公开披露，384 超节点已商用 <strong>750+ 套</strong></li>
<li>统一内存意味着：任一 NPU 可像访问本地内存一样访问全局内存，模型权重与 KV Cache 不再被单卡容量卡死</li>
<li>对标标杆：NVIDIA NVL72/NVL144 同属“<strong>单机柜即一台大机器</strong>”思路，规模与带宽量级相当</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="86" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="86" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="scale-up-vs-scale-out%E4%B8%BA%E4%BD%95%E8%A6%81%E6%B6%88%E9%99%A4-pcie-switch">Scale-up vs Scale-out：为何要“消除 PCIe Switch”</h3>
<ul>
<li><strong>Scale-out</strong>：机器间用以太网/RoCE 互联，易扩展但延迟高、语义是“发消息”</li>
<li><strong>Scale-up</strong>：机柜内用高带宽总线（NVLink、灵衢）直连，延迟低、可呈“<strong>内存语义</strong>”</li>
<li>趋势：GB200 用 <strong>NVLink + 定制 CPU 取代 PCIe Switch</strong>；AMD MI450 用 <strong>UALink</strong>——都在“消除”传统 PCIe Switch 这一瓶颈</li>
<li>代价：PCIe 是通用标准、生态成熟；私有总线带宽更高却<strong>锁定厂商</strong>（NVLink Fusion 对第三方受限）</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="87" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="87" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%86%85%E5%AD%98%E8%AF%AD%E4%B9%89-vs-%E6%B6%88%E6%81%AF%E8%AF%AD%E4%B9%89%E4%B8%80%E5%A0%82%E6%89%B9%E5%88%A4%E8%AF%BE">内存语义 vs 消息语义（一堂批判课）</h3>
<ul>
<li>比喻：<strong>消息语义像“寄快递”</strong>（打包、寻址、收件确认）；<strong>内存语义像“公共书架”</strong>（谁都能直接取放）</li>
<li>真超节点需<strong>缓存一致性</strong>支撑内存语义；仅靠 <strong>PCIe + RoCE</strong> 堆叠、无缓存一致性的，是“<strong>伪超节点</strong>”——仍是服务器堆叠</li>
<li>要点：警惕“超节点”营销话术，看它是否真解决“<strong>统一编址 + 一致性</strong>”，而非只是把更多卡塞进一个机柜</li>
<li>研究生该有的判断：概念包装之下，回到体系结构的硬约束</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="88" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="88" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E7%BB%9F%E4%B8%80%E7%BC%96%E5%9D%80%E7%9A%84%E7%9C%9F%E5%AE%9E%E6%94%B6%E7%9B%8A%E4%B8%8D%E6%98%AF-ppt-%E6%95%B0%E5%AD%97">统一编址的真实收益（不是 PPT 数字）</h3>
<ul>
<li>实测口径收益：<strong>NPU 利用率提升约 10%</strong>；当 Prefix Cache 命中 100% 时，<strong>吞吐可达 3 倍</strong></li>
<li><strong>KV Cache 全局池化</strong>：不再每卡各存一份，显存利用率与命中率同时改善（呼应 KV Cache 一节）</li>
<li>代价：一致性协议、全局地址空间、故障域扩大——复杂度显著上升</li>
<li>结论：统一编址收益真实，但是“<strong>工程上更难</strong>”，而非“免费午餐”</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="89" data-marpit-scope-wXQCyt1b="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="89" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E4%BA%92%E8%BF%9E%E4%B9%8B%E4%BA%89nvlink--%E7%81%B5%E8%A1%A2--ualink--cxl">互连之争：NVLink / 灵衢 / UALink / CXL</h3>

<table>
<thead>
<tr>
<th>互连</th>
<th>阵营</th>
<th>语义</th>
<th>定位</th>
</tr>
</thead>
<tbody>
<tr>
<td>NVLink / NVLink Fusion</td>
<td>NVIDIA</td>
<td>内存语义</td>
<td>机柜内 Scale-up</td>
</tr>
<tr>
<td>灵衢（昇腾）</td>
<td>华为</td>
<td>内存语义</td>
<td>超节点总线</td>
</tr>
<tr>
<td>UALink</td>
<td>AMD 牵头开放标准</td>
<td>内存语义</td>
<td>对抗 NVLink</td>
</tr>
<tr>
<td>CXL</td>
<td>开放标准</td>
<td>内存/IO 语义</td>
<td>内存池化、跨节点扩展</td>
</tr>
</tbody>
</table>
<ul>
<li>主线：<strong>Scale-up 总线走向开放标准</strong>（UALink 对抗 NVLink），CXL 则补齐“<strong>内存池化</strong>”这一层</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="90" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="90" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="cxl-%E5%86%85%E5%AD%98%E6%B1%A0%E5%8C%96%E6%8A%8A%E5%86%85%E5%AD%98%E5%8F%98%E6%88%90%E5%85%AC%E5%85%B1%E8%B4%A7%E6%9E%B6">CXL 内存池化：把内存变成“公共货架”</h3>
<ul>
<li><strong>CXL（Compute Express Link）</strong> 让内存可跨节点池化、按需分配，像“公共货架”被多机共享</li>
<li>实践：famfs 等文件系统把 CXL 内存暴露为可寻址存储，重构“内存—存储”边界</li>
<li>与 KV Cache 一节呼应：KV Cache 可经 CXL <strong>卸载到池化内存</strong>，逼近 DRAM 性能却突破单机容量墙</li>
<li>国产化进展：国产 PCIe 6.0–CXL 双主控已亮相，补齐互连自主一环</li>
</ul>
<blockquote>
<p>CXL把数据中心的内存变成公共货架</p>
</blockquote>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="91" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="91" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%AD%98%E5%82%A8%E8%80%A6%E5%90%88%E8%AE%B0%E5%BF%86%E5%8D%B3%E7%AE%97%E5%8A%9B">存储耦合：记忆即算力</h3>
<ul>
<li>趋势：AI 负载把“<strong>记忆（上下文/KV）</strong>”推到与“计算”同等重要的位置——所谓“记忆即算力”</li>
<li>表现：AISSD、上下文推理引擎把 KV Cache 直接放在近计算存储，减少搬移</li>
<li>闭环：超节点统一内存 + CXL 池化 + KV 卸载，三条线在“<strong>内存墙</strong>”上汇合</li>
<li>留给后续讲座：先进存储（OC-SSD、ZNS-SSD）如何承接这一范式</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="92" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="92" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E7%A0%94%E7%A9%B6%E7%94%9F%E8%AF%BE%E5%A0%82%E5%85%83%E5%91%BD%E9%A2%98%E4%B8%80%E5%90%84%E5%B1%82%E6%AC%A1%E7%9A%84%E5%B9%B6%E8%A1%8C%E6%80%A7">【研究生课堂·元命题一】各层次的并行性</h3>
<ul>
<li>体系结构一以贯之的主线：<strong>并行性</strong>在不同层次展开</li>
<li>指令级（ILP）→ 数据级（SIMD/向量）→ 线程级（TLP）→ 多核/多卡 → <strong>节点级 → 超节点级</strong></li>
<li>超节点不是新概念，而是把“单芯片内的并行”<strong>纵向扩展到整机柜</strong></li>
<li>讨论：每一层并行的瓶颈从“计算”逐渐变成“通信/一致性/供电”——你同意吗？</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="93" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="93" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E7%A0%94%E7%A9%B6%E7%94%9F%E8%AF%BE%E5%A0%82%E5%85%83%E5%91%BD%E9%A2%98%E4%BA%8C%E4%BA%92%E8%81%94%E4%B8%8E%E5%AD%98%E5%82%A8%E7%9A%84%E8%AE%BE%E8%AE%A1%E5%8F%96%E8%88%8D">【研究生课堂·元命题二】互联与存储的设计取舍</h3>
<ul>
<li>永恒三角：<strong>带宽 <img class="emoji" draggable="false" alt="↔" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@16.0.1/assets/svg/2194.svg" data-marp-twemoji=""/> 延迟 <img class="emoji" draggable="false" alt="↔" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@16.0.1/assets/svg/2194.svg" data-marp-twemoji=""/> 一致性/语义</strong></li>
<li>要内存语义（统一编址）就得付出一致性复杂度；要开放标准就得容忍带宽差距</li>
<li>存储侧同理：本地 DRAM 快但贵且小，池化内存/CXL 大但多一跳</li>
<li>这是“没有免费午餐”的体系结构版：任何收益都标着代价</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="94" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="94" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E7%A0%94%E7%A9%B6%E7%94%9F%E8%AF%BE%E5%A0%82%E5%85%83%E5%91%BD%E9%A2%98%E4%B8%89%E5%88%86%E6%95%A3%E4%B8%8E%E9%9B%86%E7%BA%A6">【研究生课堂·元命题三】分散与集约</h3>
<ul>
<li><strong>分散（Scale-out）</strong> 灵活、故障域小、生态开放；<strong>集约（Scale-up）</strong> 延迟低、语义强、效率高</li>
<li>没有谁永远对：训练密集用集约，推理长尾用分散，PD 分离更是“既分散又集约”</li>
<li>架构哲学：边界是<strong>工作负载特征</strong>决定的，而非技术信仰</li>
<li>延伸到系统之外：算力网络（东数西算）同样是“分散的资源、集约的调度”</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="95" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="95" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E7%A0%94%E7%A9%B6%E7%94%9F%E8%AF%BE%E5%A0%82%E5%85%83%E5%91%BD%E9%A2%98%E5%9B%9B%E6%88%90%E6%9C%AC%E4%B8%8E%E6%94%B6%E7%9B%8A">【研究生课堂·元命题四】成本与收益</h3>
<ul>
<li>超节点贵在：<strong>总线、一致性、供电散热、运维</strong>——都是“非芯片”成本</li>
<li>收益：MFU（芯片利用率）可抬升约 <strong>1.5–1.7 倍</strong>，单位算力成本下降</li>
<li>但复杂度转化为<strong>工程风险与锁定风险</strong>——这是 TCO 之外的“隐性成本”</li>
<li>回看本章：从单机性价比，到超节点系统级性价比，评价标准始终是<strong>总成本与总收益</strong></li>
</ul>
<blockquote>
<p>昇腾950超节点真机首次公开亮相：1024张NPU，256TB统一内存</p>
</blockquote>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="96" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="96" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E4%BB%8E%E5%8D%95%E6%9C%BA%E5%88%B0%E8%B6%85%E8%8A%82%E7%82%B9%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E5%8D%B3%E4%B8%80%E5%8F%B0%E5%A4%A7%E6%9C%BA%E5%99%A8">从单机到超节点：数据中心即“一台大机器”</h3>
<ul>
<li>一条线索：<strong>单机 → 多卡 → 超节点 → 算力网</strong>，抽象层级不断抬高</li>
<li>每一跳都在回答同一问题：<strong>如何把分散的资源，组织成一台“更好用的大机器”</strong></li>
<li>这恰是数据中心技术从“系统结构课堂”延伸出的普遍问题——也是本课的方法论</li>
<li>下一节从“电”与“钱”两个角度，继续看这台大机器的现实约束</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="97" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="97" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%9C%AC%E7%AB%A0%E5%B0%8F%E7%BB%93-1">本章小结</h3>
<ul>
<li><strong>Google WSC</strong> 提供了标准化、模块化的硬件设计范式</li>
<li><strong>国产硬件</strong> 在ARM服务器、AI加速器、存储系统等方面已形成实力</li>
<li><strong>系统级创新</strong> 成为国产硬件差异化竞争的关键</li>
<li><strong>软硬协同</strong> 是未来数据中心设计的核心方向</li>
<li><strong>超节点（Scale-up）</strong> 把成百上千颗 AI 芯片组织成逻辑上的一台机器，统一内存与互连是核心取舍，批判看待“伪超节点”</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="98" data-marpit-scope-nG20HBDC="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="98" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h2 id="%E4%BE%9B%E7%94%B5%E5%92%8C%E5%86%B7%E5%8D%B4">供电和冷却</h2>

<p><a href="#%E5%8E%86%E5%8F%B2%E5%92%8C%E7%8E%B0%E7%8A%B6">历史和现状</a><br />
<a href="#%E5%B9%B3%E5%8F%B0%E8%BD%AF%E4%BB%B6%E4%B8%8E%E8%B4%9F%E8%BD%BD%E7%89%B9%E6%80%A7">平台软件与负载特性</a><br />
<a href="#%E5%9F%BA%E7%A1%80%E7%A1%AC%E4%BB%B6%E4%B8%8E%E8%AE%BE%E8%AE%A1%E5%8F%96%E8%88%8D">基础硬件与设计取舍</a><br />
<a href="#%E4%BE%9B%E7%94%B5%E5%92%8C%E5%86%B7%E5%8D%B4"><strong>供电和冷却</strong></a><br />
<a href="#%E9%9B%86%E4%B8%AD%E4%BE%9B%E8%83%BD%E5%92%8C%E6%95%88%E7%8E%87%E4%BC%98%E5%8A%BF">集中供能和效率优势</a><br />
<a href="#%E7%94%B5%E5%8A%9B%E7%BA%A6%E6%9D%9F%E4%B8%8E%E6%96%B0%E5%9E%8B%E8%83%BD%E6%BA%90%E4%BE%9B%E7%BB%99">电力约束与新型能源供给</a><br />
<a href="#%E9%9B%86%E4%B8%AD%E4%BD%BF%E7%94%A8%E5%92%8C%E6%88%90%E6%9C%AC%E4%BC%98%E5%8A%BF">集中使用和成本优势</a><br />
<a href="#%E9%9B%86%E4%B8%AD%E8%BF%90%E7%BB%B4%E6%8C%91%E6%88%98">集中运维挑战</a></p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="99" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="99" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E5%88%86%E7%BA%A7tier-i%E2%80%93iv">数据中心分级（Tier I–IV）</h3>
<table>
<thead>
<tr>
<th>等级</th>
<th>可用性</th>
<th>冗余</th>
<th>维护能力</th>
</tr>
</thead>
<tbody>
<tr>
<td>I</td>
<td>99.67%</td>
<td>无</td>
<td>需停机</td>
</tr>
<tr>
<td>II</td>
<td>99.75%</td>
<td>N+1</td>
<td>部分可维护</td>
</tr>
<tr>
<td>III</td>
<td>99.98%</td>
<td>N+1</td>
<td>可并发维护</td>
</tr>
<tr>
<td>IV</td>
<td>99.995%</td>
<td>2N</td>
<td>容错+可维护</td>
</tr>
</tbody>
</table>
<blockquote>
<p><strong>启示</strong>：等级越高，成本指数级上升，需权衡可用性与经济性。</p>
</blockquote>
<p>Source: <a href="https://tiaonline.org/products-and-services/tia942certification/ansi-tia-942-standard/">ANSI/TIA-942 Standard</a></p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="100" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="100" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E4%BE%9B%E7%94%B5%E7%B3%BB%E7%BB%9F%E6%9E%B6%E6%9E%84">供电系统架构</h3>
<ul>
<li><strong>供电路径</strong>：
<ul>
<li>市电 → 变电站 → UPS → PDU → 服务器</li>
</ul>
</li>
<li><strong>关键组件</strong>：
<ul>
<li>UPS：不间断电源（电池/飞轮）</li>
<li>PDU：配电单元（分路、断路器）</li>
<li>发电机：柴油/燃气备用</li>
</ul>
</li>
<li><strong>设计目标</strong>：
<ul>
<li>高可用、低损耗、可扩展</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="101" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="101" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="ac-vs-dc-%E4%BE%9B%E7%94%B5%E5%AF%B9%E6%AF%94">AC vs DC 供电对比</h3>
<table>
<thead>
<tr>
<th>项目</th>
<th>AC供电</th>
<th>DC供电</th>
</tr>
</thead>
<tbody>
<tr>
<td>效率</td>
<td>85–94%</td>
<td>94–99%</td>
</tr>
<tr>
<td>组件</td>
<td>多（逆变器、变压器）</td>
<td>少（省略逆变）</td>
</tr>
<tr>
<td>成本</td>
<td>低（成熟）</td>
<td>高（设备贵）</td>
</tr>
<tr>
<td>应用</td>
<td>主流</td>
<td>Google、Facebook试点</td>
</tr>
</tbody>
</table>
<blockquote>
<p>Google采用<strong>48V DC</strong>机架级供电，减少能量损耗。</p>
</blockquote>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="102" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="102" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%86%B7%E5%8D%B4%E7%B3%BB%E7%BB%9F%E5%8E%9F%E7%90%86">冷却系统原理</h3>
<ul>
<li><strong>热力学基础</strong>：
<ul>
<li>所有电能最终转化为热能</li>
<li>需通过<strong>热交换</strong>将热量排出建筑</li>
</ul>
</li>
<li><strong>冷却路径</strong>：
<ul>
<li>服务器 → 热空气 → 冷却设备 → 外部环境</li>
</ul>
</li>
<li><strong>冷却方式</strong>：
<ul>
<li>风冷（CRAC、风墙）</li>
<li>液冷（冷板、液-液交换）</li>
<li>自然冷却（free cooling）</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="103" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="103" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%86%B7%E5%8D%B4%E7%B3%BB%E7%BB%9F%E8%AE%BE%E8%AE%A1%E7%B1%BB%E5%9E%8B">冷却系统设计类型</h3>
<table>
<thead>
<tr>
<th>类型</th>
<th>特点</th>
<th>适用场景</th>
</tr>
</thead>
<tbody>
<tr>
<td>风冷（CRAC）</td>
<td>成本低、易维护</td>
<td>中低密度</td>
</tr>
<tr>
<td>行间冷却</td>
<td>散热效率高</td>
<td>高密度机架</td>
</tr>
<tr>
<td>液冷（冷板）</td>
<td>散热强、节能</td>
<td>AI/超算</td>
</tr>
<tr>
<td>自然冷却</td>
<td>利用外部低温</td>
<td>寒冷地区</td>
</tr>
</tbody>
</table>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="104" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="104" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="google%E6%A1%88%E4%BE%8B%E5%A4%A9%E8%8A%B1%E6%9D%BF%E5%86%B7%E5%8D%B4%E7%B3%BB%E7%BB%9F">Google案例——天花板冷却系统</h3>
<ul>
<li><strong>设计特点</strong>：
<ul>
<li>热空气上升至天花板</li>
<li>通过<strong>风扇盘管</strong>冷却</li>
<li>冷空气垂直回流至冷通道</li>
</ul>
</li>
<li><strong>优势</strong>：
<ul>
<li>无地板、无冷热混合</li>
<li>PUE &lt; 1.2</li>
</ul>
</li>
<li><strong>图示</strong>（可插图）：
<ul>
<li>热通道封闭 + 顶部冷却单元</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="105" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="105" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E7%B3%BB%E7%BB%9F%E7%BA%A7%E4%BC%98%E5%8C%96%E4%B8%8E%E8%B6%8B%E5%8A%BF">系统级优化与趋势</h3>
<ul>
<li><strong>能效优化</strong>：
<ul>
<li>提高冷通道温度（25–30°C）</li>
<li>使用自然冷却（free cooling）</li>
</ul>
</li>
<li><strong>功率与冷却协同</strong>：
<ul>
<li>功率密度 ↑ → 液冷必要性 ↑</li>
</ul>
</li>
<li><strong>绿色数据中心</strong>：
<ul>
<li>使用可再生能源</li>
<li>热能回收（如供暖）</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="106" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="106" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%B0%8F%E7%BB%93%E4%B8%8E%E5%90%AF%E7%A4%BA">小结与启示</h3>
<ul>
<li><strong>基础设施是WSC的“地基”</strong>，决定上限</li>
<li><strong>供电与冷却占TCO大头</strong>，需精细化设计</li>
<li><strong>Google的实践表明</strong>：创新冷却与供电可显著降低PUE</li>
<li><strong>未来方向</strong>：
<ul>
<li>液冷普及</li>
<li>自然冷却与AI调控结合</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="107" data-marpit-scope-rBa2W6j6="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="107" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h2 id="%E9%9B%86%E4%B8%AD%E4%BE%9B%E8%83%BD%E5%92%8C%E6%95%88%E7%8E%87%E4%BC%98%E5%8A%BF">集中供能和效率优势</h2>

<p><a href="#%E5%8E%86%E5%8F%B2%E5%92%8C%E7%8E%B0%E7%8A%B6">历史和现状</a><br />
<a href="#%E5%B9%B3%E5%8F%B0%E8%BD%AF%E4%BB%B6%E4%B8%8E%E8%B4%9F%E8%BD%BD%E7%89%B9%E6%80%A7">平台软件与负载特性</a><br />
<a href="#%E5%9F%BA%E7%A1%80%E7%A1%AC%E4%BB%B6%E4%B8%8E%E8%AE%BE%E8%AE%A1%E5%8F%96%E8%88%8D">基础硬件与设计取舍</a><br />
<a href="#%E4%BE%9B%E7%94%B5%E5%92%8C%E5%86%B7%E5%8D%B4">供电和冷却</a><br />
<a href="#%E9%9B%86%E4%B8%AD%E4%BE%9B%E8%83%BD%E5%92%8C%E6%95%88%E7%8E%87%E4%BC%98%E5%8A%BF"><strong>集中供能和效率优势</strong></a><br />
<a href="#%E7%94%B5%E5%8A%9B%E7%BA%A6%E6%9D%9F%E4%B8%8E%E6%96%B0%E5%9E%8B%E8%83%BD%E6%BA%90%E4%BE%9B%E7%BB%99">电力约束与新型能源供给</a><br />
<a href="#%E9%9B%86%E4%B8%AD%E4%BD%BF%E7%94%A8%E5%92%8C%E6%88%90%E6%9C%AC%E4%BC%98%E5%8A%BF">集中使用和成本优势</a><br />
<a href="#%E9%9B%86%E4%B8%AD%E8%BF%90%E7%BB%B4%E6%8C%91%E6%88%98">集中运维挑战</a></p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="108" data-marpit-scope-BHASFEZ4="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="108" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%83%8A%E4%BA%BA%E7%9A%84%E8%83%BD%E8%80%97">惊人的能耗</h3>

<p>Globally, data centers were estimated to use between 196 terawatt hours (TWh) (<a href="https://doi.org/10.1126/science.aba3758">Masanet et al, 2020</a>) and 400 TWh (<a href="https://dx.doi.org/10.13140/RG.2.2.26033.40800">Hintemann, 2020</a>) in 2020. This would mean data centers consume between 1-2% of global electricity demand.</p>
<p><img src="images/Historical-energy-usage.jpeg" alt="" style="height:300px;" /></p>
<p>Source: <a href="https://www.science.org/doi/10.1126/science.aba3758">Recalibrating global data center energy-use estimates</a>, Science, 28 Feb 2020</p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="109" data-marpit-scope-tfsLma2e="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="109" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E8%83%BD%E6%BA%90%E6%95%88%E7%8E%87pue">能源效率——PUE</h3>

<ul>
<li><strong>PUE</strong> (Power Usage Effectiveness) 指标：几成能源用在信息业务中？</li>
</ul>
<p><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mi>U</mi><mi>E</mi><mo>=</mo><mfrac><mtext>全设施总功耗</mtext><mrow><mi>I</mi><mi>T</mi><mtext>设备功耗</mtext></mrow></mfrac></mrow><annotation encoding="application/x-tex">PUE=\frac{全设施总功耗}{IT设备功耗}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="mord mathnormal" style="margin-right:0.10903em;">U</span><span class="mord mathnormal" style="margin-right:0.05764em;">E</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.2173em;vertical-align:-0.345em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8723em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.07847em;">I</span><span class="mord mathnormal mtight" style="margin-right:0.13889em;">T</span><span class="mord cjk_fallback mtight">设备功耗</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.394em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord cjk_fallback mtight">全设施总功耗</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.345em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></p>
<ul>
<li>由 <a href="https://www.thegreengrid.org/">Green Grid</a> 倡导和维护</li>
<li>理想 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mi>U</mi><mi>E</mi><mo>=</mo><mn>1.0</mn></mrow><annotation encoding="application/x-tex">PUE=1.0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="mord mathnormal" style="margin-right:0.10903em;">U</span><span class="mord mathnormal" style="margin-right:0.05764em;">E</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1.0</span></span></span></span>
<ul>
<li>IT设备以外基本没有能耗，包括冷却</li>
<li>现实中不可能，哪台电脑不散热？计算、网络、存储……</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="110" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="110" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E8%83%BD%E6%95%88%E6%A0%87%E5%B0%BA">数据中心能效标尺</h3>
<ul>
<li><strong>历史数据</strong>：
<ul>
<li>2006：平均 PUE = 2.0+</li>
<li>Google 2023：平均 PUE = 1.10</li>
</ul>
</li>
<li><strong>PUE 局限</strong>：
<ul>
<li>不含服务器内部损耗</li>
<li>不反映利用率或碳排</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-9TuZLCN3="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="111" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/Fraction-of-US-data-center-electricity-use-in-2014.png&quot;);background-size:50%;"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="111" data-marpit-scope-9TuZLCN3="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="111" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<p>Source: <a href="https://energyinnovation.org/2020/03/17/how-much-energy-do-data-centers-really-use/">How Much Energy Do Data Centers Really Use?</a>, March 17, 2020</p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-9TuZLCN3="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="111" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-wQhwaOiz="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="112" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/GooglePUE-800.png&quot;);background-size:contain;"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="112" data-marpit-scope-wQhwaOiz="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="112" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<p><a href="https://www.datacenterknowledge.com/archives/2012/03/26/google-our-pue-is-lower-and-its-scrupulous">Google: Our PUE is Lower, and It's Scrupulous</a>, Mar 26, 2012</p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-wQhwaOiz="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="112" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="113" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="113" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E8%83%BD%E6%95%88%E6%8D%9F%E5%A4%B1%E6%9D%A5%E6%BA%90">能效损失来源</h3>
<table>
<thead>
<tr>
<th>环节</th>
<th>典型损失</th>
<th>优化方向</th>
</tr>
</thead>
<tbody>
<tr>
<td>UPS</td>
<td>6–15 %</td>
<td>高效/旁路/48V DC</td>
</tr>
<tr>
<td>PDU &amp; 线缆</td>
<td>1–3 %</td>
<td>缩短路径、提高电压</td>
</tr>
<tr>
<td>制冷</td>
<td>10–30 %</td>
<td>自然冷却、液冷</td>
</tr>
<tr>
<td>服务器电源</td>
<td>10–20 %</td>
<td>80Plus Titanium</td>
</tr>
</tbody>
</table>
<blockquote>
<p><strong>结论</strong>：制冷是最大“敌人”，其次是服务器电源转换。</p>
</blockquote>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="114" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="114" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%9C%8D%E5%8A%A1%E5%99%A8%E8%83%BD%E6%95%88%E6%9B%B2%E7%BA%BF">服务器能效曲线</h3>
<ul>
<li><strong>SPECpower 示例</strong>：
<ul>
<li>100 % 负载：效率 100 %（基准）</li>
<li>50 % 负载：效率 ↓ 15 %</li>
<li>10 % 负载：效率 ↓ 50 %</li>
</ul>
</li>
<li><strong>结论</strong>：
<ul>
<li>低利用率 = 极低能效</li>
<li>需<strong>能耗比例性</strong>设计</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="115" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="115" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E8%83%BD%E8%80%97%E6%AF%94%E4%BE%8B%E6%80%A7energy-proportionality">能耗比例性（Energy Proportionality）</h3>
<ul>
<li><strong>定义</strong>：功耗 ∝ 负载（理想线性）</li>
<li><strong>现状</strong>：
<ul>
<li>早期服务器：idle ≈ 50 % 峰值功耗</li>
<li>现代服务器：idle ≈ 10–20 % 峰值</li>
</ul>
</li>
<li><strong>目标</strong>：
<ul>
<li>idle → 接近 0 W（active idle）</li>
<li>线性或亚线性功耗曲线</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="116" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="116" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%94%B9%E5%96%84%E8%83%BD%E8%80%97%E6%AF%94%E4%BE%8B%E6%80%A7%E7%9A%84%E6%8A%80%E6%9C%AF">改善能耗比例性的技术</h3>
<table>
<thead>
<tr>
<th>组件</th>
<th>低负载优化</th>
<th>示例</th>
</tr>
</thead>
<tbody>
<tr>
<td>CPU</td>
<td>深睡眠状态 (C-states)</td>
<td>Intel C1E, AMD CC6</td>
</tr>
<tr>
<td>内存</td>
<td>频率/电压缩放</td>
<td>DDR5 LPDDR</td>
</tr>
<tr>
<td>磁盘</td>
<td>多速盘/磁盘休眠</td>
<td>MAID 架构</td>
</tr>
<tr>
<td>网络</td>
<td>能效以太网 (EEE)</td>
<td>802.3az</td>
</tr>
</tbody>
</table>
<blockquote>
<p><strong>软件角色</strong>：负载聚合、功耗封顶、动态迁移</p>
</blockquote>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="117" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="117" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="google-%E5%AE%9E%E8%B7%B5%E9%80%9F%E8%A7%88">Google 实践速览</h3>
<ul>
<li><strong>数据中心级</strong>：
<ul>
<li>自然冷却 + 机器学习调控 → PUE 1.10</li>
</ul>
</li>
<li><strong>服务器级</strong>：
<ul>
<li>48 V 机架供电：转换损耗 ↓ 30 %</li>
<li>自研主板：去除不必要组件</li>
</ul>
</li>
<li><strong>集群级</strong>：
<ul>
<li>Borg 动态功耗封顶（Dynamo）</li>
<li>利用 UPS 电池“削峰”→ 提高功率利用率</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="118" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="118" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%89%8D%E6%B2%BF%E8%B6%8B%E5%8A%BF">前沿趋势</h3>
<ul>
<li><strong>AI 驱动冷却</strong>：
<ul>
<li>DeepMind + Google：AI 控制制冷，节能 40 %</li>
</ul>
</li>
<li><strong>液冷普及</strong>：
<ul>
<li>TPUv3 已采用冷板液冷</li>
</ul>
</li>
<li><strong>可再生能源</strong>：
<ul>
<li>24/7 无碳能源匹配（Carbon-free Energy）</li>
</ul>
</li>
<li><strong>能效新指标</strong>：
<ul>
<li>CUE（碳使用效率）</li>
<li>WUE（水使用效率）</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="119" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="119" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%B0%8F%E7%BB%93%E4%B8%8E%E5%90%AF%E7%A4%BA-1">小结与启示</h3>
<ul>
<li><strong>能效是TCO与可持续性的关键杠杆</strong></li>
<li><strong>PUE 仅冰山一角</strong>，需关注服务器利用率与能耗比例性</li>
<li><strong>软硬件协同</strong>：
<ul>
<li>硬件：高能效电源、深睡眠状态</li>
<li>软件：负载整合、功耗感知调度</li>
</ul>
</li>
<li><strong>未来方向</strong>：
<ul>
<li>零 idle 功耗</li>
<li>AI 实时优化</li>
<li>液冷 + 可再生能源标配</li>
</ul>
</li>
</ul>
<h3 id="%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E8%83%BD%E6%BA%90%E6%95%88%E7%8E%87">数据中心能源效率…</h3>
<ul>
<li>科技巨头 Amazon、Google 和 Microsoft 可以控制在 1.2 以内
<ul>
<li>迄今最优 1.07 (Facebook)、1.12 (Google)</li>
</ul>
</li>
<li>其余可不好说
<ul>
<li>According to the <a href="https://www.colocationamerica.com/blog/what-is-pue">Uptime Institute research</a>, an average US data center has a PUE of 2.5. However, servers with a PUE of 3.3 and higher are common to find as well...</li>
</ul>
</li>
<li>工信部、国家机关事务管理局、国家能源局联合印发《<a href="http://www.gov.cn/xinwen/2019-02/14/content_5365516.htm">关于加强绿色数据中心建设的指导意见</a>》，提出到2022年全国新建大型、超大型数据中心PUE需达到1.4以下。
<ul>
<li><a href="http://dc.idcquan.com/mkh/164245.shtml">阿里国内自营平均 1.3 以内</a>，<a href="http://tech.idcquan.com/179786.shtml">腾讯清远用间接蒸发冷却约 1.25</a>。</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="120" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="120" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%BB%B6%E4%BC%B8%E6%96%B0%E5%9E%8B%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E5%8F%91%E5%B1%95%E4%B8%89%E5%B9%B4%E8%A1%8C%E5%8A%A8%E8%AE%A1%E5%88%922021-2023%E5%B9%B4">延伸：<a href="https://www.gov.cn/zhengce/2021-07/16/content_5625389.htm">新型数据中心发展三年行动计划(2021-2023年)</a></h3>
<p>《行动计划》以2021年和2023年两个时间节点提出了分阶段发展量化指标，引导传统数据中心向新型数据中心演进。为科学衡量数据中心产业发展水平，加快把体量优势变为质量优势，《行动计划》强化了新型数据中心<strong>利用率、算力规模、能效水平、网络时延</strong>等反映数据中心高质量发展的指标，弱化了反映体量的数据中心规模指标。</p>
<p>计划到2023年底，利用率方面，全国数据中心<strong>平均利用率力争提升到60%以上</strong>；算力规模方面，<strong>总算力规模超过200 EFLOPS，高性能算力占比达到10%</strong>；能效水平方面，新建大型及以上数据中心<strong>PUE降低到1.3以下</strong>，严寒和寒冷地区力争降低到1.25以下；网络时延方面，国家枢纽节点内数据中心端到端网络单向时延原则上<strong>小于20毫秒</strong>。</p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-t41WCUhh="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="121" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/439Microsoft_Project-Natick-servers-1068x601.jpg&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="121" data-marpit-scope-t41WCUhh="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="121" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<p><a href="https://natick.research.microsoft.com/">https://natick.research.microsoft.com/</a></p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-t41WCUhh="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="121" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-b1HhDNzo="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="122" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/Facebook-s-Arctic-Server-Farm-1.jpg&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="122" data-marpit-scope-b1HhDNzo="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="122" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<p><a href="https://www.demilked.com/facebook-server-farm-arctic-lule-sweden/">https://www.demilked.com/facebook-server-farm-arctic-lule-sweden/</a></p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-b1HhDNzo="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="122" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-4P21IUxv="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="123" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/tencent-guizhou.jpg&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="123" data-marpit-scope-4P21IUxv="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="123" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<p><a href="https://www.sohu.com/a/233201201_398039">https://www.sohu.com/a/233201201_398039</a></p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-4P21IUxv="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="123" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-mPw8vIfX="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="124" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/ali-qiandaohu-small.jpg&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="124" data-marpit-scope-mPw8vIfX="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="124" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<p><a href="https://alibabagroup.com/cn/news/article?news=p150908">https://alibabagroup.com/cn/news/article?news=p150908</a></p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-mPw8vIfX="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="124" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-TjogCTps="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="125" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/china-datacenter-pue.png&quot;);background-size:contain;"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="125" data-marpit-scope-TjogCTps="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="125" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<h3 id="%E5%9B%BD%E5%86%85%E7%BB%9F%E8%AE%A1%E6%95%B0%E6%8D%AE">国内统计数据</h3>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-TjogCTps="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="125" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-DipWqF7k="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="126" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/china-datacenter-pue-area.png&quot;);background-size:contain;"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="126" data-marpit-scope-DipWqF7k="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="126" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<h3 id="%E5%9B%BD%E5%86%85%E7%BB%9F%E8%AE%A1%E6%95%B0%E6%8D%AE-1">国内统计数据…</h3>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-DipWqF7k="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="126" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-dXGMiQTi="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="127" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/green-sustainable-data-center-with-earth.jpg&quot;);filter:opacity(.5) brightness(.5);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="127" data-marpit-scope-dXGMiQTi="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="127" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<h3 id="%E5%BD%93%E4%B8%8B">当下</h3>

<p>数据中心可再生能源利用率在未来几年有望快速改善。根据国际环保组织绿色和平研究，2018 年中国数据中心火电用电量占其总用电量的 73%，而中国数据中心可再生能源使用比例仅为 23%，低于我国市电中可再生能源使用比例 26.5%。</p>
<p>到 2020 年，我国数据中心可再生能源利用率达到 30%左右，相较于 2018 年已有所提升。</p>
<p>未来几年，随着国家及各省市加大对数据中心化石能源使用的约束，新型储能、分布式光伏等技术及应用的规模化发展，数据中心可再生能源利用率将大幅提升，绿电占比或将大于 50%。</p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-dXGMiQTi="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="127" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-XDKzZxhX="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="128" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/green-sustainable-data-center-with-earth.jpg&quot;);filter:opacity(.5) brightness(.5);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="128" data-marpit-scope-XDKzZxhX="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="128" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<h3 id="%E6%84%BF%E6%99%AF">愿景</h3>

<p>打造“零碳数据中心”成为数据中心低碳化发展的终极目标。随着国家对数据中心能耗管控趋严，以及 PUE 优化、源网荷储一体化技术发展，打造 100%可再生能源的“零碳数据中心”或“低碳数据中心”成为主流服务商的重要发展方向。</p>
<p>如中国电信创新推动数字经济与青海清洁能源深度融合发展，打造中国电信数字青海绿色大数据中心，成为全国首个 100%清洁能源可溯源绿色大数据中心，也是首个数据中心源网荷储绿电智慧供应系统示范样板，重新定义了绿色大数据中心新标准和绿色能源消费新模式。</p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-XDKzZxhX="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="128" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="129" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="129" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="pue%E9%97%AE%E9%A2%98%E7%9A%84%E5%A4%8D%E6%9D%82%E6%80%A7">PUE问题的复杂性</h3>
<p>将PUE作为评估数据中心总用电量的衡量指标</p>
<ul>
<li>主要考察资源运转效率</li>
<li>只考虑数据中心的内部操作，未揭露电力来源与实际用电量</li>
<li>数据中心占全球用电量的1~2%，但是电力来源呢？</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-5AFyz09o="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="130" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/data-centre-fuel-cell-efficiency.png&quot;);background-size:60%;"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="130" data-marpit-scope-5AFyz09o="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="130" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<p>Source: <a href="https://davidmytton.blog/how-much-energy-do-data-centers-use/">How much energy do data centers use?</a> October 8, 2021</p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-5AFyz09o="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="130" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="131" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="131" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="pue%E6%B5%8B%E7%AE%97%E4%B8%AD%E7%9A%84%E9%97%AE%E9%A2%98">PUE测算中的问题</h3>
<ul>
<li>测算标准
<ul>
<li>不同的测算方法和标准可能会导致PUE值的差异</li>
</ul>
</li>
<li>环境因素
<ul>
<li>在炎热或寒冷的地区，数据中心的制冷或加热能耗可能会增加</li>
</ul>
</li>
<li>负载情况
<ul>
<li>如果数据中心的负载较低，其能耗可能会与满载时有所不同，导致PUE值的变化</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="132" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="132" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h4 id="%E6%80%9D%E8%80%83%E4%B8%80%E4%B8%AA%E5%B0%8F%E9%97%AE%E9%A2%98">思考：一个&quot;小&quot;问题</h4>
<p>服务器升级 --&gt; 算力更高的同时更节能</p>
<p>温控设备，供电系统没有更换 --&gt; 非计算能耗保持不变</p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="133" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="133" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h4 id="%E6%80%9D%E8%80%83%E4%B8%80%E4%B8%AA%E5%B0%8F%E9%97%AE%E9%A2%98-1">思考：一个&quot;小&quot;问题…</h4>
<p>服务器升级 --&gt; 算力更高的同时更节能</p>
<p>温控设备，供电系统没有更换 --&gt; 非计算能耗保持不变</p>
<p>于是PUE……反而更差？</p>
<p>可是PUE已成为政策依据，或许因此影响设备选择</p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="134" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/model-size.png&quot;);background-size:contain;"></figure><figure style="background-image:url(&quot;images/model-system-size.jpg&quot;);background-size:contain;"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="134" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="134" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<h4 id="%E6%80%9D%E8%80%83%E4%B8%80%E4%B8%AA%E5%A4%A7%E9%97%AE%E9%A2%98">思考：一个&quot;大&quot;问题</h4>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="134" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="135" data-marpit-scope-n59Vv5em="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="135" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h4 id="ai%E8%B6%8B%E5%8A%BF%E4%B9%8B%E4%B8%8B">AI趋势之下</h4>

<ul>
<li>The extraordinary growth in the use of <strong>Artificial Intelligence (AI)</strong> in various sectors of activity is posing challenges and requiring changes in the design and operation of datacenters so that they can meet ever-increasing demand.</li>
</ul>
<table>
<thead>
<tr>
<th style="text-align:left">GPU</th>
<th style="text-align:left">TDP (W)</th>
<th style="text-align:left">TFLOPS (Training)</th>
<th style="text-align:left">Over V100</th>
<th style="text-align:left">TOPS (Inference)</th>
<th style="text-align:left">Over V100</th>
</tr>
</thead>
<tbody>
<tr>
<td style="text-align:left">V100 SXM2 32GB</td>
<td style="text-align:left">300</td>
<td style="text-align:left">15.7</td>
<td style="text-align:left">1X</td>
<td style="text-align:left">62</td>
<td style="text-align:left">1X</td>
</tr>
<tr>
<td style="text-align:left">A100 SXM 80GB</td>
<td style="text-align:left">400</td>
<td style="text-align:left">156</td>
<td style="text-align:left">9.9X</td>
<td style="text-align:left">624</td>
<td style="text-align:left">10.1X</td>
</tr>
<tr>
<td style="text-align:left">H100 SXM 80GB</td>
<td style="text-align:left">700</td>
<td style="text-align:left">500</td>
<td style="text-align:left">31.8X</td>
<td style="text-align:left">2,000</td>
<td style="text-align:left">32.3X</td>
</tr>
</tbody>
</table>
<p>Source: <a href="https://www.se.com/ww/en/download/document/SPD_WP110_EN/?=1">Schneider Electric – Energy Management Research Center White Paper 110 Version 1.1</a></p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="136" data-marpit-scope-FXBRTEUb="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="136" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h4 id="%E9%A3%99%E5%8D%87%E7%9A%84%E8%83%BD%E6%BA%90%E6%B6%88%E8%80%97">飙升的能源消耗</h4>

<ul>
<li>An estimate by Schneider Electric, a company that operates inthe field of energy systems management and automation, points out that AI currently represents 4.3 GW of energy demand, a figure that is expected to grow at a <strong>compound annual rate of 26% to36%</strong>, resulting in a total of between 13.5 GW and 20 GW by 2028.</li>
</ul>
<table>
<thead>
<tr>
<th style="text-align:left">Schneider Electric estimate</th>
<th style="text-align:right">2023</th>
<th style="text-align:right">2028</th>
</tr>
</thead>
<tbody>
<tr>
<td style="text-align:left">Total data center workload</td>
<td style="text-align:right">54 GW</td>
<td style="text-align:right">90 GW</td>
</tr>
<tr>
<td style="text-align:left">AI workload</td>
<td style="text-align:right">4.3 GW</td>
<td style="text-align:right">13.5-20 GW</td>
</tr>
<tr>
<td style="text-align:left">AI workload (% of total)</td>
<td style="text-align:right">8%</td>
<td style="text-align:right">15-20%</td>
</tr>
<tr>
<td style="text-align:left">AI workload (Training vs Inference)</td>
<td style="text-align:right">20% Training, 80% Inference</td>
<td style="text-align:right">15% Training, 85% Inference</td>
</tr>
<tr>
<td style="text-align:left">AI workload (Central vs Edge)</td>
<td style="text-align:right">95% Central, 5% Edge</td>
<td style="text-align:right">50% Central, 50% Edge</td>
</tr>
</tbody>
</table>
<p>Source:<br />
<a href="https://network-king.net/challenges-for-datacenters-in-the-face-of-advancing-ai/">Challenges for datacenters in the face of advancing AI</a>, The IT Monitoring Magazine, 2023<br />
<a href="https://www.informationweek.com/it-infrastructure/ai-and-the-data-center-challenges-and-investment-strategies-">AI and the Data Center: Challenges and Investment Strategies</a>, Information Week, 2023</p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="137" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="137" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h4 id="%E6%99%BA%E7%AE%97%E4%B8%AD%E5%BF%83%E6%97%B6%E4%BB%A3%E7%9A%84%E6%96%B0%E9%BA%BB%E7%83%A6">智算中心时代的新麻烦</h4>
<ul>
<li>千亿级模型训练集群，涉及万卡以上规模，千万级以上器件
<ul>
<li>…</li>
</ul>
</li>
<li>单器件故障会触发集群训练中断
<ul>
<li>…</li>
</ul>
</li>
<li>分布式训练交互复杂，跨域故障定界技术难度与流程难度高
<ul>
<li>…</li>
<li>…</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="138" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="138" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h4 id="%E6%99%BA%E7%AE%97%E4%B8%AD%E5%BF%83%E6%97%B6%E4%BB%A3%E7%9A%84%E6%96%B0%E9%BA%BB%E7%83%A6-1">智算中心时代的新麻烦…</h4>
<ul>
<li>千亿级模型训练集群，涉及万卡以上规模，千万级以上器件
<ul>
<li><strong>日均电费十余万</strong></li>
</ul>
</li>
<li>单器件故障会触发集群训练中断
<ul>
<li><strong>意味着每天十余万的损失</strong></li>
</ul>
</li>
<li>分布式训练交互复杂，跨域故障定界技术难度与流程难度高
<ul>
<li>业界大模型平均稳定的集群<strong>训练时长在天级别</strong></li>
<li>分布式训练故障处理时间在<strong>1至30</strong>天</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="139" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="139" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h4 id="%E6%99%BA%E7%AE%97%E4%B8%AD%E5%BF%83%E6%97%B6%E4%BB%A3%E7%9A%84%E6%96%B0%E9%BA%BB%E7%83%A6-2">智算中心时代的新麻烦……</h4>
<ul>
<li>千亿级模型训练集群，涉及万卡以上规模，千万级以上器件
<ul>
<li><strong>日均电费十余万</strong></li>
</ul>
</li>
<li>单器件故障会触发集群训练中断
<ul>
<li><strong>意味着每天十余万的损失</strong></li>
</ul>
</li>
<li>分布式训练交互复杂，跨域故障定界技术难度与流程难度高
<ul>
<li>业界大模型平均稳定的集群<strong>训练时长在天级别</strong></li>
<li>分布式训练故障处理时间在<strong>1至30</strong>天</li>
</ul>
</li>
</ul>
<p>热门研究方向，如何在大模型训练过程中<strong>减少重训练代价</strong>？</p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="140" data-marpit-scope-Dwh6dymZ="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="140" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h4 id="%E8%83%BD%E6%BA%90%E7%93%B6%E9%A2%88%E8%BD%AC%E7%A7%BB--%E4%BB%8Epue%E5%88%B0%E6%9C%89%E7%94%B5%E5%8F%AF%E7%94%A8power-availability">能源瓶颈转移 —— 从PUE到<strong>有电可用</strong>Power Availability</h4>

<table>
<thead>
<tr>
<th>维度</th>
<th>传统视角（2020前）</th>
<th>AI时代新现实（2025）</th>
</tr>
</thead>
<tbody>
<tr>
<td>瓶颈</td>
<td>PUE、散热</td>
<td><strong>电力准入</strong>、并网时延</td>
</tr>
<tr>
<td>交付周期</td>
<td>6–12个月（数据中心）</td>
<td><strong>3–5年（500 MW电站）</strong></td>
</tr>
<tr>
<td>投资决策</td>
<td>以芯片采购为核心</td>
<td><strong>以电力锁定为核心</strong></td>
</tr>
<tr>
<td>资产闲置</td>
<td>少见</td>
<td><strong>H100成排积灰</strong></td>
</tr>
</tbody>
</table>
<blockquote>
<p><strong>结论</strong>：能源从“成本项”变为“战略资源”，决定部署节奏与ROI。</p>
</blockquote>
<ul>
<li><a href="https://www.163.com/dy/article/KDFNU4MP05566VQ3.html">现在整个AI投资逻辑都错了！微软CEO首次承认：成排的H100正在积灰，插不上电</a></li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="141" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="141" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h4 id="%E6%96%B0%E7%9A%84%E7%AB%9E%E4%BA%89%E4%BC%98%E5%8A%BF--%E9%83%A8%E7%BD%B2%E9%80%9F%E5%BA%A6%E5%8D%B3%E6%8A%95%E8%B5%84%E5%9B%9E%E6%8A%A5roi">新的竞争优势 —— 部署速度即<strong>投资回报</strong>ROI</h4>
<ul>
<li><strong>GPU折旧周期压缩</strong>：
<ul>
<li>从24个月 → 12个月（英伟达年度发布）</li>
</ul>
</li>
<li><strong>电力交付 vs GPU交付</strong>：
<ul>
<li>GPU：6个月可到货</li>
<li>电力：需3–5年审批+建设+并网</li>
</ul>
</li>
<li><strong>大厂战略</strong>：
<ul>
<li>提前3–4年锁定电力协议（微软、谷歌）</li>
<li>自建发电/微电网能力</li>
<li>垂直整合（地产+电力+芯片）</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="142" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="142" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h4 id="%E6%96%B0%E6%8A%A4%E5%9F%8E%E6%B2%B3">新护城河</h4>
<p>彻底改变了竞争护城河的结构</p>
<ul>
<li>旧的护城河是<strong>模型质量</strong>和<strong>算法改进</strong></li>
<li>新的护城河是<strong>物理基础设施</strong>和<strong>能源准入</strong></li>
</ul>
<p>在6个月内可以训练出一个更好的模型，但无法在6个月内建成一个通电的数据中心。</p>
<blockquote>
<p><strong>新护城河</strong> = <strong>电力准入 + 部署速度 + 垂直整合能力</strong></p>
</blockquote>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="143" data-marpit-scope-1emG67py="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="143" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E8%AF%BE%E5%A0%82%E8%AE%A8%E8%AE%BA"><strong>课堂讨论</strong></h3>

<p>你是否认同“<strong>电力准入</strong>”将取代“<strong>芯片采购</strong>”成为AI数据中心的核心竞争力？背后还有什么重要影响因素以及战略机遇？</p>
<p>精明的投资人是否会集体做傻事？</p>
<ul>
<li><a href="https://www.36kr.com/p/3507117268835462">AI永动机，何时停？</a>, 2025年10月13日</li>
<li><a href="https://finance.sina.com.cn/roll/2025-10-11/doc-inftnueu7421430.shtml">OpenAI万亿美元“豪赌”算力，巨头“循环融资”拉响预警</a>,<br />
2025年10月11日</li>
<li><a href="https://www.sohu.com/a/949809976_122471283">40年前美国发电量是中国的6倍，如今中国远超美国，怎么做到的？</a>, 2025-11-01</li>
<li><a href="https://www.sohu.com/a/948364661_122483404">世界头号发电大国，中国与美国的差距有多大？</a>, 2025-10-28</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="144" data-marpit-scope-MAyNJIcg="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="144" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h2 id="%E7%94%B5%E5%8A%9B%E7%BA%A6%E6%9D%9F%E4%B8%8E%E6%96%B0%E5%9E%8B%E8%83%BD%E6%BA%90%E4%BE%9B%E7%BB%99">电力约束与新型能源供给</h2>

<p><a href="#%E5%8E%86%E5%8F%B2%E5%92%8C%E7%8E%B0%E7%8A%B6">历史和现状</a><br />
<a href="#%E5%B9%B3%E5%8F%B0%E8%BD%AF%E4%BB%B6%E4%B8%8E%E8%B4%9F%E8%BD%BD%E7%89%B9%E6%80%A7">平台软件与负载特性</a><br />
<a href="#%E5%9F%BA%E7%A1%80%E7%A1%AC%E4%BB%B6%E4%B8%8E%E8%AE%BE%E8%AE%A1%E5%8F%96%E8%88%8D">基础硬件与设计取舍</a><br />
<a href="#%E4%BE%9B%E7%94%B5%E5%92%8C%E5%86%B7%E5%8D%B4">供电和冷却</a><br />
<a href="#%E9%9B%86%E4%B8%AD%E4%BE%9B%E8%83%BD%E5%92%8C%E6%95%88%E7%8E%87%E4%BC%98%E5%8A%BF">集中供能和效率优势</a><br />
<a href="#%E7%94%B5%E5%8A%9B%E7%BA%A6%E6%9D%9F%E4%B8%8E%E6%96%B0%E5%9E%8B%E8%83%BD%E6%BA%90%E4%BE%9B%E7%BB%99"><strong>电力约束与新型能源供给</strong></a><br />
<a href="#%E9%9B%86%E4%B8%AD%E4%BD%BF%E7%94%A8%E5%92%8C%E6%88%90%E6%9C%AC%E4%BC%98%E5%8A%BF">集中使用和成本优势</a><br />
<a href="#%E9%9B%86%E4%B8%AD%E8%BF%90%E7%BB%B4%E6%8C%91%E6%88%98">集中运维挑战</a></p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="145" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="145" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E4%BE%9B%E7%94%B5%E5%B7%B2%E6%88%90%E7%A1%AC%E7%BA%A6%E6%9D%9F">供电已成硬约束</h3>
<ul>
<li>前文已点出：能源从“成本项”变为“战略资源”。这里补上“<strong>电从哪来</strong>”的下游视角</li>
<li>量级警示：NVIDIA Rubin 平台 <strong>单柜 ~600 kW</strong>；据测算全球仅约 <strong>400 个</strong>数据中心可支撑此类机柜</li>
<li>现实约束：美国 PJM 电网已对数据中心<strong>紧急限电</strong>；弗州对数据中心征收 $0.011/kWh 消费税</li>
<li>一句话：芯片可以买到，<strong>电和并网容量买不到、也等不起</strong></li>
</ul>
<blockquote>
<p>NVIDIA Rubin 平台发布：电力约束成新瓶颈</p>
</blockquote>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="146" data-marpit-scope-p7xmHuEe="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="146" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%95%B0%E5%AD%97%E4%BB%8E%E8%8A%AF%E7%89%87%E7%93%A6%E6%95%B0%E5%88%B0%E6%9C%BA%E6%9F%9C%E7%94%B5%E8%B4%B9">数字：从芯片瓦数到机柜电费</h3>

<table>
<thead>
<tr>
<th>对象</th>
<th>量级</th>
<th>含义</th>
</tr>
</thead>
<tbody>
<tr>
<td>GB200 单芯片</td>
<td>~2.3 kW</td>
<td>较前代显著抬升</td>
</tr>
<tr>
<td>NVL72 机柜</td>
<td>~230 kW</td>
<td>一个机柜 ≈ 一个小城镇</td>
</tr>
<tr>
<td>Rubin 机柜</td>
<td>~600 kW</td>
<td>全球仅 ~400 个 DC 可承载</td>
</tr>
<tr>
<td>600 kW 机柜月电费</td>
<td>~$12,600</td>
<td>需月收入 $5–7.5 万才盈亏平衡</td>
</tr>
</tbody>
</table>
<ul>
<li>含义：电费从“OpEx 小头”变为“<strong>能否开工的开关</strong>”</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="147" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="147" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E4%B8%BA%E4%BB%80%E4%B9%88%E6%98%AF%E7%94%B5%E4%BA%A4%E4%BB%98%E5%91%A8%E6%9C%9F%E9%94%99%E9%85%8D">为什么是“电”：交付周期错配</h3>
<ul>
<li>前文“部署速度即 ROI”已点出：电力交付（3–5 年）远慢于 GPU（约 6 个月）</li>
<li>本节的增量视角：<strong>电从哪来</strong>——当电力成为瓶颈，芯片到位也转不起来</li>
<li>直接后果：<strong>H100 成排积灰、插不上电</strong>，与算力经济学一节的“闲置率”同源</li>
<li>战略含义：大厂提前 3–4 年<strong>锁定电力协议</strong>，垂直整合“地产 + 电力 + 芯片”</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="148" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="148" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%96%B0%E5%9E%8B%E8%83%BD%E6%BA%90%E4%BE%9B%E7%BB%99%E4%B8%80%E6%A0%B8%E7%94%B5-smr-%E7%8B%82%E6%BD%AE">新型能源供给（一）：核电 SMR 狂潮</h3>
<ul>
<li>AI“电荒”点燃核电：Aalo Atomics 一座小堆 <strong>2026-07-04 临界</strong>（成立不到三年）</li>
<li>资本动作：微软重启<strong>三哩岛 835 MW</strong>；Google 签 <strong>Kairos SMR</strong>；Meta 发<strong>吉瓦级</strong>核电 RFP</li>
<li>经济账：1 GW 数据中心总投入 ~500 亿美元，其中电费仅 10–20 亿——<strong>电贵但占比小，关键是“有电”</strong></li>
<li>理性提示：SMR 商业并网多数指向 <strong>2030 年代</strong>；NuScale 2023 终止是警示——<strong>不是马上能喝上水</strong></li>
</ul>
<blockquote>
<p>美国独立日凌晨，一座核反应堆悄悄启动！AI「电荒」掀起千亿核电狂潮</p>
</blockquote>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="149" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="149" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%96%B0%E5%9E%8B%E8%83%BD%E6%BA%90%E4%BE%9B%E7%BB%99%E4%BA%8C%E7%BB%BF%E7%94%B5%E4%B8%8E%E6%B0%B4%E5%8A%9B">新型能源供给（二）：绿电与水力</h3>
<ul>
<li>中国优势在<strong>绿电资源</strong>：水电、风光装机持续增长，清洁能源占比高的地区最适合承载 AI 负载</li>
<li>代表：宜昌清洁能源装机占比 <strong>&gt;94%</strong>——把算力摆在“电便宜又绿”的地方，是地理层面的架构决策</li>
<li>跨区域联动：绿电富集区与算力需求区之间，靠<strong>高速光网</strong>拉通（具体区域案例见后面“国家算力网”一节）</li>
<li>启示：<strong>算力跟着绿电走</strong>，能源布局反过来塑造数据中心的地理分布</li>
</ul>
<blockquote>
<p>湖北版“东数西算”，诞生新的 Token 工厂</p>
</blockquote>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="150" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="150" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E7%A6%BB%E7%BD%91%E4%B8%8E%E5%89%8D%E7%9E%BB">离网与前瞻</h3>
<ul>
<li>DIY 启示：有人用 <strong>32 张 RTX 3090、768 GB 显存、太阳能自供电</strong>搭 AI 数据中心——离网可行</li>
<li>边角前瞻：<strong>去太空训练大模型</strong>，24 小时太阳能供电的 GPU 明年上天（试验性质）</li>
<li>共同点：当“并网容量”成为瓶颈，<strong>电源与负载一起重新布局</strong></li>
<li>教学：能源约束正在重塑&quot;数据中心该建在哪、用什么供能&quot;</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="151" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="151" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%89%8D%E6%B2%BF%E5%BB%B6%E4%BC%B8%E7%BA%A6%E6%9D%9F%E8%BF%81%E7%A7%BB%E7%8E%AF%E5%A2%83%E5%8F%98%E4%BA%86%E7%AE%97%E7%9A%84%E8%B4%A6%E4%B9%9F%E5%8F%98%E4%BA%86">前沿延伸：约束迁移——环境变了，算的账也变了</h3>
<ul>
<li>本课前半段主线：<strong>PUE / CAPEX / OPEX / 容错 / 运维 / 尾延迟</strong></li>
<li>当&quot;部署环境与方式&quot;改变，这些量里<strong>哪一个成为绑定的主导变量</strong>会迁移——我们称<strong>约束迁移（constraint migration）</strong></li>
<li>潜在变化 &quot;能源瓶颈转移：从 PUE 到<strong>有电可用</strong> Power Availability&quot;；&quot;<strong>部署速度即 ROI</strong>&quot;</li>
<li>变的只是问题瓶颈所在，<strong>科学方法依旧</strong></li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="152" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="152" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<p><img src="images/constraint-migration.svg" alt="" style="width:1120px;" /></p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="153" data-marpit-scope-yDwH3xBw="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="153" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E7%BA%A6%E6%9D%9F%E8%BF%81%E7%A7%BB%E7%A4%BA%E6%84%8F%E4%B8%BB%E5%AF%BC%E5%8F%98%E9%87%8F%E9%9A%8F%E9%98%B6%E6%AE%B5%E6%BC%82%E7%A7%BB">约束迁移示意：主导变量随阶段漂移</h3>

<table>
<thead>
<tr>
<th>阶段</th>
<th>主导变量（我们算的那笔账）</th>
<th>风险 / 代价迁移到</th>
</tr>
</thead>
<tbody>
<tr>
<td>传统数据中心</td>
<td>PUE、CAPEX/OPEX、容错(快速恢复)、网络尾延迟</td>
<td>制冷能耗、土地/电力准入</td>
</tr>
<tr>
<td>预制化·模块化（如阿里云 CUBE 5.0）</td>
<td>部署速度=ROI、接口可靠性、3–5 年运维账单、电力准入</td>
<td>拼装&quot;接口盲区&quot;、智能运维替代人力</td>
</tr>
<tr>
<td>太空数据中心</td>
<td>供电(自带能源/$kg)、辐射容限、极冗余+可丢弃</td>
<td>发射成本、不可维修</td>
</tr>
</tbody>
</table>
<ul>
<li>关键：<strong>主导变量随环境漂移，但建模 + 约束迁移的工具箱不变</strong></li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="154" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="154" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%A4%AA%E7%A9%BA%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E6%8A%8A%E5%8F%98%E6%8E%A8%E5%88%B0%E6%9E%81%E8%87%B4%E4%B8%80">太空数据中心：把&quot;变&quot;推到极致（一）</h3>
<ul>
<li><strong>散热<img class="emoji" draggable="false" alt="↔" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@16.0.1/assets/svg/2194.svg" data-marp-twemoji=""/>供电主次对调</strong>：地面 PUE 的敌人是散热；太空里辐射散热&quot;免费&quot;且稳定无腐蚀，但必须自带太阳能阵+电池，<strong>供电成绝对瓶颈</strong></li>
<li><strong>容错回退到&quot;极冗余 + 可丢弃&quot;</strong>：地面 Google 是&quot;让故障发生、快速恢复&quot;（人能去换）；太空去不了人，逻辑回退到与微软 Natick 海底一脉相承但更极端——<strong>设计上就不需要维修</strong></li>
<li><strong>CAPEX 单位从 $/W 变 $/kg</strong>：星舰若复用成功，把&quot;一次性航天&quot;变&quot;流水线制造&quot;，与 CUBE 5.0&quot;靠标准生产摊薄成本&quot;是同一逻辑，工厂只是从东莞搬到发射场</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="155" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="155" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%A4%AA%E7%A9%BA%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E4%BA%8Copex%E5%B0%BE%E5%BB%B6%E8%BF%9F%E4%B8%8E%E6%96%B0%E6%B0%B8%E6%81%92%E4%B8%89%E8%A7%92">太空数据中心（二）：OPEX、尾延迟与新永恒三角</h3>
<ul>
<li><strong>OPEX 里&quot;人&quot;直接归零，挪进 CAPEX</strong>：无现场巡检/运维，省下的 OPEX 变成&quot;极冗余+在轨自重构+保险&quot;——也顺带回答&quot;智能运维替代人力&quot;的灰色地带：太空是<strong>架构上就不需要人力</strong></li>
<li><strong>尾延迟从&quot;网络拥塞尾&quot;变&quot;轨道力学尾&quot;</strong>：天地往返同步轨道 ~250ms，但星间编队内部是真空光速、无拥塞极低延迟；新尾巴是&quot;可见窗口 / 星间切换 / 辐射单粒子翻转&quot;</li>
<li><strong>新永恒三角：质量 <img class="emoji" draggable="false" alt="↔" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@16.0.1/assets/svg/2194.svg" data-marp-twemoji=""/> 功率 <img class="emoji" draggable="false" alt="↔" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@16.0.1/assets/svg/2194.svg" data-marp-twemoji=""/> 辐射容限 <img class="emoji" draggable="false" alt="↔" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@16.0.1/assets/svg/2194.svg" data-marp-twemoji=""/> 自主</strong>：要长寿命就辐射加固(增重)，要减重就牺牲冗余，要自主就更复杂在轨软件——仍是&quot;没有免费午餐&quot;</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="156" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="156" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%9B%9E%E5%88%B0%E8%AF%BE%E5%A0%82%E5%85%83%E6%96%B9%E6%B3%95%E4%B8%8D%E5%8F%98">回到课堂：元方法不变</h3>
<ul>
<li><strong>TCO = CapEx + OpEx</strong> 永远成立，只是各自构成会变</li>
<li><strong>容错 = 冗余 + 软件兜底</strong>：硬件故障不可避免，软件必须兜底</li>
<li><strong>尾延迟 = 物理硬下限</strong>：Jeff Dean 延迟表是地面版注脚，太空版换来源不换形式</li>
<li><strong>资源置换（无免费午餐）</strong>：地面 带宽<img class="emoji" draggable="false" alt="↔" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@16.0.1/assets/svg/2194.svg" data-marp-twemoji=""/>延迟<img class="emoji" draggable="false" alt="↔" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@16.0.1/assets/svg/2194.svg" data-marp-twemoji=""/>一致性 ⇄ 太空 质量<img class="emoji" draggable="false" alt="↔" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@16.0.1/assets/svg/2194.svg" data-marp-twemoji=""/>功率<img class="emoji" draggable="false" alt="↔" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@16.0.1/assets/svg/2194.svg" data-marp-twemoji=""/>辐射容限</li>
<li>一句话：<strong>环境/方式一变，主导约束就迁移，但工具箱不动</strong>；从芯片 Scale-up，到国家算力网，再到太空，只是同一逻辑的尺度拉伸</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="157" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="157" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E8%83%BD%E6%BA%90%E5%8D%B3%E8%B4%A7%E5%B8%81">能源即货币</h3>
<ul>
<li>金句：“<strong>能源才是真正的货币</strong>”——在 AI 时代，电力配额 ≈ 算力配额</li>
<li>社会约束：全美首次出现<strong>市民公投永久禁建数据中心</strong>；社区对耗水耗电的抵触在上升</li>
<li>资本视角：市场终于开始“<strong>算电费</strong>”，AI 股因电力预期波动</li>
<li>呼应前文“新护城河 = 电力准入 + 部署速度 + 垂直整合”</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="158" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="158" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E4%B8%8E%E7%8E%B0%E6%9C%89%E6%B6%B2%E5%86%B7--pue-%E8%A1%94%E6%8E%A5%E4%BB%8E%E6%8A%8A%E7%94%B5%E7%94%A8%E5%A5%BD%E5%88%B0%E6%8A%8A%E7%94%B5%E6%8B%BF%E5%88%B0">与现有液冷 / PUE 衔接：从“把电用好”到“把电拿到”</h3>
<ul>
<li>本课前面已用大量篇幅讲 PUE 与液冷——那是“<strong>把电用好</strong>”</li>
<li>本节补的是“<strong>把电拿到</strong>”：瓶颈从 PUE/散热，转向<strong>电力准入与并网时延</strong></li>
<li>二者一体：液冷解决“热”，电力解决“源”；缺任一半，机器都转不起来</li>
<li>衔接：下节从“钱”的角度，看这台大机器的<strong>成本与周期</strong></li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="159" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="159" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%B0%8F%E7%BB%93%E7%94%B5%E5%8A%9B%E5%86%B3%E5%AE%9A%E9%83%A8%E7%BD%B2%E8%8A%82%E5%A5%8F%E4%B8%8E-roi">小结：电力决定部署节奏与 ROI</h3>
<ul>
<li>供电已成 AI 数据中心的<strong>第一硬约束</strong>，与芯片、散热并列且更前置</li>
<li>解法组合：<strong>锁定电力 + 绿电布局 + 新型能源（核/水/光）+ 液冷提效</strong></li>
<li>闭环回课堂讨论：认同“电力准入取代芯片采购成为核心竞争力”吗？背后还有哪些战略机遇？</li>
<li>思政延伸见下节：能源自主与算力自主，是同一盘棋</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="160" data-marpit-scope-U26CN18F="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="160" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h2 id="%E9%9B%86%E4%B8%AD%E4%BD%BF%E7%94%A8%E5%92%8C%E6%88%90%E6%9C%AC%E4%BC%98%E5%8A%BF">集中使用和成本优势</h2>

<p><a href="#%E5%8E%86%E5%8F%B2%E5%92%8C%E7%8E%B0%E7%8A%B6">历史和现状</a><br />
<a href="#%E5%B9%B3%E5%8F%B0%E8%BD%AF%E4%BB%B6%E4%B8%8E%E8%B4%9F%E8%BD%BD%E7%89%B9%E6%80%A7">平台软件与负载特性</a><br />
<a href="#%E5%9F%BA%E7%A1%80%E7%A1%AC%E4%BB%B6%E4%B8%8E%E8%AE%BE%E8%AE%A1%E5%8F%96%E8%88%8D">基础硬件与设计取舍</a><br />
<a href="#%E4%BE%9B%E7%94%B5%E5%92%8C%E5%86%B7%E5%8D%B4">供电和冷却</a><br />
<a href="#%E9%9B%86%E4%B8%AD%E4%BE%9B%E8%83%BD%E5%92%8C%E6%95%88%E7%8E%87%E4%BC%98%E5%8A%BF">集中供能和效率优势</a><br />
<a href="#%E7%94%B5%E5%8A%9B%E7%BA%A6%E6%9D%9F%E4%B8%8E%E6%96%B0%E5%9E%8B%E8%83%BD%E6%BA%90%E4%BE%9B%E7%BB%99">电力约束与新型能源供给</a><br />
<a href="#%E9%9B%86%E4%B8%AD%E4%BD%BF%E7%94%A8%E5%92%8C%E6%88%90%E6%9C%AC%E4%BC%98%E5%8A%BF"><strong>集中使用和成本优势</strong></a><br />
<a href="#%E9%9B%86%E4%B8%AD%E8%BF%90%E7%BB%B4%E6%8C%91%E6%88%98">集中运维挑战</a></p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="161" data-marpit-scope-mA6IP5xe="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="161" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="tco%E6%A1%86%E6%9E%B6%E6%80%BB%E8%A7%88">TCO框架总览</h3>
<p><span is="marp-span" data-auto-scaling="downscale-only" class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>T</mi><mi>C</mi><mi>O</mi><mo>=</mo><mi>C</mi><mi>a</mi><mi>p</mi><mi>E</mi><mi>x</mi><mo>+</mo><mi>O</mi><mi>p</mi><mi>E</mi><mi>x</mi></mrow><annotation encoding="application/x-tex">TCO = CapEx + OpEx
</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.02778em;">TCO</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="mord mathnormal">a</span><span class="mord mathnormal" style="margin-right:0.05764em;">pE</span><span class="mord mathnormal">x</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.05764em;">OpE</span><span class="mord mathnormal">x</span></span></span></span></span></p><div class="columns">
<div>
<ul>
<li><strong>CapEx</strong>：
<ul>
<li>数据中心建设（$7–13/W）</li>
<li>服务器/网络/存储采购</li>
</ul>
</li>
</ul>
</div>
<div>
<ul>
<li><strong>OpEx</strong>：
<ul>
<li>电费（PUE &gt; 1 部分）</li>
<li>运维、维修、人力</li>
</ul>
</li>
</ul>
</div>
</div>
<ul>
<li><strong>折旧周期</strong>：
<ul>
<li>数据中心：12–15年</li>
<li>服务器：3–4年</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="162" data-marpit-scope-aFvUQq0E="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="162" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="capex-%E5%BB%BA%E6%A8%A1%E8%A6%81%E7%82%B9">CapEx 建模要点</h3>

<table>
<thead>
<tr>
<th>项目</th>
<th>单位成本</th>
<th>备注</th>
</tr>
</thead>
<tbody>
<tr>
<td>数据中心</td>
<td>$9 / W</td>
<td>含电力、冷却、建筑</td>
</tr>
<tr>
<td>服务器</td>
<td>$8 / W</td>
<td>$4000 / 500 W 服务器</td>
</tr>
<tr>
<td>网络 &amp; 其他</td>
<td>$1–2 / W</td>
<td>交换机、布线等</td>
</tr>
<tr>
<td>加速器</td>
<td>+$0.05/W/月</td>
<td>含NRE摊销（例：TPU）</td>
</tr>
</tbody>
</table>
<blockquote>
<p><strong>提示</strong>：成本按 <strong>临界功率（Critical Power）</strong> 归一化，便于横向对比。</p>
</blockquote>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="163" data-marpit-scope-lZJNzkzi="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="163" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="opex-%E5%BB%BA%E6%A8%A1%E8%A6%81%E7%82%B9">OpEx 建模要点</h3>

<table>
<thead>
<tr>
<th>项目</th>
<th>单位成本</th>
<th>备注</th>
</tr>
</thead>
<tbody>
<tr>
<td>电费</td>
<td>$0.05 / W /月</td>
<td>6¢/kWh × PUE1.5 × 75% 利用率</td>
</tr>
<tr>
<td>运维 &amp; 维修</td>
<td>$0.04 / W /月</td>
<td>安保、巡检、备件</td>
</tr>
<tr>
<td>人力</td>
<td>隐性</td>
<td>1人/千台（Google SRE模式）</td>
</tr>
<tr>
<td>贷款利息</td>
<td>8% 年利率</td>
<td>按CapEx比例折算</td>
</tr>
</tbody>
</table>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="164" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="164" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%A1%88%E4%BE%8Ba-%E2%80%93-%E4%BC%A0%E7%BB%9F%E4%BC%81%E4%B8%9Adc">案例A – 传统企业DC</h3>
<ul>
<li><strong>配置</strong>：
<ul>
<li>标准服务器 $5000, 340 W</li>
<li>PUE = 1.5, 电价 6.7¢/kWh</li>
</ul>
</li>
<li><strong>TCO 占比</strong>：
<ul>
<li>服务器采购：62%</li>
<li>数据中心折旧：17%</li>
<li>电费：7%</li>
</ul>
</li>
<li><strong>结论</strong>：<strong>服务器贵、利用率低</strong> → 云迁移潜力大</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="165" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="165" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%A1%88%E4%BE%8Bb-%E2%80%93-%E9%AB%98%E5%8A%9F%E8%80%97%E4%BD%8E%E6%88%90%E6%9C%AC%E6%9C%8D%E5%8A%A1%E5%99%A8">案例B – 高功耗低成本服务器</h3>
<ul>
<li><strong>配置</strong>：
<ul>
<li>高密服务器 $2000, 600 W</li>
<li>电价 10¢/kWh</li>
</ul>
</li>
<li><strong>TCO 占比</strong>：
<ul>
<li>电费：19%</li>
<li>数据中心：44%</li>
<li>服务器：36%</li>
</ul>
</li>
<li><strong>结论</strong>：<strong>基础设施成本反超硬件</strong>，需极致PUE</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="166" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="166" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%A1%88%E4%BE%8Bc-%E2%80%93-%E5%8D%8A%E6%BB%A1%E8%BD%BD%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83">案例C – 半满载数据中心</h3>
<ul>
<li><strong>现实场景</strong>：
<ul>
<li>预留成长空间 → 50% 功率利用率</li>
</ul>
</li>
<li><strong>影响</strong>：
<ul>
<li>CapEx &amp; OpEx 按 1/利用率 放大</li>
<li><strong>DC成本占比 75%</strong></li>
</ul>
</li>
<li><strong>启示</strong>：
<ul>
<li><strong>功率封顶 + 动态调度</strong>可显著提升实际利用率</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="167" data-marpit-scope-zQxr6NcH="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="167" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E4%BA%91%E6%88%90%E6%9C%AC%E6%A8%A1%E5%9E%8B%E5%AF%B9%E6%AF%94">云成本模型对比</h3>

<table>
<thead>
<tr>
<th>模式</th>
<th>3年总成本</th>
<th>备注</th>
</tr>
</thead>
<tbody>
<tr>
<td>自建（案例A）</td>
<td>$7.8k</td>
<td>100% 利用率</td>
</tr>
<tr>
<td>公有云 On-Demand</td>
<td>$20k</td>
<td>仅30% 时间运行</td>
</tr>
<tr>
<td>公有云 3年预留</td>
<td>$9k</td>
<td>与自建接近，免运维</td>
</tr>
</tbody>
</table>
<ul>
<li><strong>结论</strong>：<strong>云的经济性 = 利用率 × 规模效应</strong></li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="168" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="168" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%B0%8F%E7%BB%93%E4%B8%8E%E5%90%AF%E7%A4%BA-2">小结与启示</h3>
<ul>
<li><strong>TCO 是 WSC 设计核心指标</strong>；硬件≠唯一焦点</li>
<li><strong>利用率是隐藏杠杆</strong>：
<ul>
<li>50% → 成本翻倍</li>
</ul>
</li>
<li><strong>PUE &amp; 电价</strong> 在高功耗场景下占主导</li>
<li><strong>云模式</strong> 通过<strong>分时复用</strong>与<strong>规模经济</strong>实现成本优势</li>
<li><strong>未来方向</strong>：
<ul>
<li>动态功率封顶</li>
<li>碳价纳入TCO（CUE）</li>
<li>加速器NRE成本模型优化</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-MdV3dp7Z="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="169" style="--paginate:true;--theme:gaia;--marpit-advanced-background-split:50%;" data-marpit-pagination-total="208" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/china-multi-cloud.png&quot;);background-size:contain;"></figure></div></section></foreignObject><foreignObject width="50%" height="720"><section id="169" data-marpit-scope-MdV3dp7Z="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="169" style="--paginate:true;--theme:gaia;--marpit-advanced-background-split:50%;" data-marpit-pagination-total="208" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h3 id="%E5%BB%B6%E4%BC%B8%E6%80%9D%E8%80%83">延伸思考</h3>

<ul>
<li>多云
<ul>
<li>BAT新增机柜主要用于<strong>云承载</strong>，占比达60%-80%</li>
<li>从小规模单中心向<strong>行业/区域大规模多中心、跨行业/区域中心</strong>演进</li>
</ul>
</li>
<li>东数西算
<ul>
<li>呈现由<strong>中心向周边</strong>转移趋势，未来也将由<strong>东部向西部</strong>迁移</li>
</ul>
</li>
</ul>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-MdV3dp7Z="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="169" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="170" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="170" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E7%AE%97%E5%8A%9B%E7%BB%8F%E6%B5%8E%E5%AD%A6%E5%BD%93%E7%AE%97%E5%8A%9B%E6%88%90%E4%B8%BA%E8%B5%84%E6%9C%AC%E6%95%85%E4%BA%8B">算力经济学：当算力成为资本故事</h3>
<ul>
<li>前面谈了“电”，这里谈“钱”：AI 算力已成万亿美元级的<strong>资本故事</strong></li>
<li>两条必须分清的线：<strong>真实需求</strong> vs <strong>投资周期 / 泡沫叙事</strong></li>
<li>本节采用<strong>理性研判 + 思政视角</strong>：不盲目唱多，也不简单唱空</li>
<li>主线：资本周期 → 闲置悖论 → 自主可控（思政）→ 系统组织能力（思政）→ 理性结论</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="171" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="171" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%B3%A1%E6%B2%AB%E8%AE%BA%E4%B8%8E%E5%91%A8%E6%9C%9F%E4%BF%A1%E5%8F%B7">泡沫论与周期信号</h3>
<ul>
<li>OpenAI 相关算力协议规模<strong>超 1 万亿美元</strong>；测算需 <strong>20 GW</strong> 电力 ≈ 20 座核电站</li>
<li>警示信号：有分析称当前 AI 泡沫规模约为<strong>互联网泡沫的 17 倍</strong>；MIT 调研称 <strong>95% 企业 AI 项目无利润</strong></li>
<li>贝恩测算：到 2030 年全球 AI 算力或<strong>缺 50 GW</strong> 电力（≈50 座核电站）——需求叙事与投资叙事并存</li>
<li>资本结构信号：英伟达对 AI 初创的直接投资占其营收 <strong>67%</strong>（朗讯当年 24%）——循环融资引预警</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="172" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="172" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E9%97%B2%E7%BD%AE%E7%8E%87%E6%82%96%E8%AE%BA%E5%BB%BA%E4%BA%86%E5%8D%B4%E7%94%A8%E4%B8%8D%E4%B8%8A">闲置率悖论：建了，却用不上</h3>
<ul>
<li>摩根大通报告称：中国多达 <strong>80%</strong> 的数据中心可能处于闲置</li>
<li>“利用率”有五种口径：<strong>上架率 / 开机率 / GPU 利用率 / 有效训练利用率 / 商业利用率</strong>——口径不同，结论迥异</li>
<li>据浪潮测算，平均算力使用率约 <strong>30%</strong>；关键区分：<strong>纸面算力 vs 有效算力</strong></li>
<li><strong>结论</strong>：看算力不能只看“装机”，要看“真正跑起来、产生价值的那部分”</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="173" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="173" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E4%B8%BA%E4%BB%80%E4%B9%88%E7%94%A8%E4%B8%8D%E4%B8%8A%E4%BE%9B%E7%94%B5%E9%94%99%E9%85%8D%E4%B8%8E%E9%9B%86%E4%B8%AD%E5%BA%A6">为什么“用不上”：供电、错配与集中度</h3>
<ul>
<li><strong>供电瓶颈</strong>（呼应上一节电力约束）：成排 H100 因插不上电而积灰</li>
<li><strong>需求错配</strong>：训练中心化、推理分布化；重训练轻推理，导致部分资源错配</li>
<li><strong>有效利用率低</strong>：任务编排、故障恢复、冷热不均拉低实际产出</li>
<li><strong>结论</strong>：闲置不是“算力无用”，而是<strong>系统组织与能源约束没跟上纸面扩张</strong></li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="174" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="174" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E8%87%AA%E4%B8%BB%E5%8F%AF%E6%8E%A7%E4%B8%8D%E5%8F%97%E5%88%B6%E4%BA%8E%E4%BA%BA%E7%9A%84%E5%BA%95%E5%B1%82%E9%80%BB%E8%BE%91">自主可控：不受制于人的底层逻辑</h3>
<ul>
<li>现实压力：先进 AI 芯片出口限制持续收紧（有报道称英伟达在亚洲可授权客户已被砍掉超一半）</li>
<li>底层逻辑：<strong>关键算力不能“卡脖子”</strong>——自主可控不是口号，是供应链安全的必答题</li>
<li>进展举例（看趋势，非炫技）：国产 AI 芯片在部分大模型训练中已形成规模化替代；国产 CPU 走向高核高线程（如 128 核 / 512 线程）</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="175" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="175" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%9B%BD%E5%AE%B6%E7%BB%9F%E7%AD%B9%E5%85%A8%E5%9B%BD%E4%B8%80%E4%BD%93%E5%8C%96%E7%AE%97%E5%8A%9B%E7%BD%91">国家统筹：全国一体化算力网</h3>
<ul>
<li>单点建设易重复、易闲置；<strong>国家统筹</strong>把分散算力组织成“一台大计算机”</li>
<li>“东数西算”八大枢纽直接投资超 435 亿元（2024 新华社）；算力由东部向西部、由中心向周边迁移</li>
<li>这正是<strong>新型举国体制</strong>在数据要素上的体现：用统筹对抗碎片化</li>
<li>呼应前面超节点讨论的元命题三：分散的资源、集约的调度——从芯片到国家，逻辑一脉相承</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="176" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="176" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E7%B3%BB%E7%BB%9F%E7%BB%84%E7%BB%87%E8%83%BD%E5%8A%9B%E4%BB%8E%E5%8D%95%E7%82%B9%E5%88%B0%E7%94%9F%E6%80%81">系统组织能力：从单点到生态</h3>
<ul>
<li>自主不等于“每颗都自研”，而是<strong>系统组织能力</strong>：把芯片、软件栈、集群、能源、调度拧成一股绳</li>
<li>趋势：国产算力从“秀单卡”走向“建体系、组生态”——单点突破 → 体系化进化</li>
<li>教学启示：技术竞争最终是<strong>系统工程与组织能力</strong>的竞争，而非单点指标</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="177" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="177" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E7%90%86%E6%80%A7%E7%A0%94%E5%88%A4%E9%9C%80%E6%B1%82%E7%9C%9F%E5%AE%9E-vs-%E6%8A%95%E8%B5%84%E8%BF%87%E7%83%AD">理性研判：需求真实 vs 投资过热</h3>
<ul>
<li><strong>真实需求</strong>一面：推理爆发、长上下文、Agent 化，算力消耗是实打实的</li>
<li><strong>投资过热</strong>一面：资本开支周期、闲置率、循环融资，提示需防“为建而建”</li>
<li>平衡判断：<strong>需求方向没错，节奏与结构要稳</strong>——能源（电力约束一节）、利用率、自主三者共同决定 ROI</li>
<li>回看：精明的投资人是否会集体做傻事？（课堂讨论原题，留给大家）</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="178" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="178" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%B0%8F%E7%BB%93%E7%AE%97%E5%8A%9B%E7%9A%84%E7%BB%8F%E6%B5%8E%E8%83%BD%E6%BA%90%E8%87%AA%E4%B8%BB%E4%B8%89%E8%A7%92">小结：算力的“经济—能源—自主”三角</h3>
<ul>
<li>算力不是孤立的技术问题，而是 <strong>经济（钱）—能源（电）—自主（安全）</strong> 三角</li>
<li>泡沫警示我们算清账；能源约束（电力约束一节）提醒我们看得远；自主可控（思政）托住底线</li>
<li>三者共同指向：<strong>算力的竞争力 = 系统组织能力 × 真实利用率</strong></li>
<li>下一节进入“国家算力网”，看这三角如何在国家尺度落地</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="179" style="--paginate:true;--theme:gaia;--marpit-advanced-background-split:50%;" data-marpit-pagination-total="208" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/national-computing-infrastructure.jpeg&quot;);background-size:contain;"></figure></div></section></foreignObject><foreignObject width="50%" height="720"><section id="179" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="179" style="--paginate:true;--theme:gaia;--marpit-advanced-background-split:50%;" data-marpit-pagination-total="208" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h3 id="%E5%9B%BD%E5%AE%B6%E7%AE%97%E5%8A%9B%E7%BD%91">国家算力网</h3>

<p>从 Datacenters as a Computer</p>
<p>到 <strong>Nation as a Computer?</strong></p>
<p><a href="https://www.gov.cn/lianbo/bumen/202408/content_6971147.htm">“东数西算”八大国家枢纽节点直接投资超过435亿元</a>, 2024-08-29 14:02 来源：新华社</p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="179" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="180" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/china-new-construction.png&quot;);background-size:contain;"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="180" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="180" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<h3 id="%E7%AE%97%E5%8A%9B%E6%9C%8D%E5%8A%A1%E5%8C%96">算力服务化</h3>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="180" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="181" data-marpit-scope-GeSMPhyH="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="181" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E7%AE%97%E5%8A%9B%E8%A7%84%E6%A8%A1%E6%83%85%E5%86%B5">算力规模情况</h3>

<p><img src="images/china-computing-power.png" alt="" style="height:450px;" /></p>
<p>算力规模持续扩大，缩小与世界先进国家差距。</p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-MJYRsBi3="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="182" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/idc-computing-power-2021.jpg&quot;);background-size:contain;"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="182" data-marpit-scope-MJYRsBi3="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="182" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<p>Source: <a href="https://www.36kr.com/p/1964095815756041">https://www.36kr.com/p/1964095815756041</a></p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-MJYRsBi3="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="182" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="183" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="183" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E7%AE%97%E5%8A%9B%E8%A7%84%E6%A8%A12026-%E6%95%B0%E6%8D%AE%E4%BB%8E%E8%A3%85%E6%9C%BA%E5%88%B0%E5%8F%AF%E7%94%A8">算力规模（2026 数据）：从“装机”到“可用”</h3>
<ul>
<li><strong>2020 基线</strong>（见上页）：全国算力总规模约 135 EFlops，全球占比 ~31%</li>
<li><strong>2025–2026 态势</strong>：智能算力成为增量主体，区域格局重塑——湖北算力达 <strong>18,645 P（中部第一）</strong></li>
<li>关键转变：<strong>从“有多少算力”转向“有效算力有多少、绿不绿、用没用起来”</strong>（呼应算力经济学一节的闲置率）</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="184" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="184" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%8C%BA%E5%9F%9F%E6%96%B0%E8%BF%9B%E5%B1%95%E5%AE%9C%E6%98%8C%E6%B1%89%E6%95%B0%E5%AE%9C%E7%AE%97%E5%86%B2%E5%88%BA%E7%AC%AC%E4%B9%9D%E6%9E%A2%E7%BA%BD">区域新进展：宜昌“汉数宜算”冲刺第九枢纽</h3>
<ul>
<li>湖北算力 18,645 P（中部第一）；宜昌清洁能源装机占比 <strong>&gt;94%</strong></li>
<li>三峡东岳庙数据中心 <strong>PUE&lt;1.2</strong>、年用电 26,575 万千瓦时<strong>全清洁水电</strong></li>
<li>武汉—宜昌 400G 全光网延迟 <strong>&lt;5 ms</strong>，“绿电 + 低延迟”兼得</li>
<li>意义：东数西算从“八大枢纽”向<strong>第九个枢纽</strong>扩展，验证“算力跟着绿电走”</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="185" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="185" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E4%BB%8E-datacenters-as-a-computer-%E5%88%B0-nation-as-a-computer">从 Datacenters as a Computer 到 Nation as a Computer</h3>
<ul>
<li>国家算力网把跨地域、跨主体的算力，组织成可按需调度的“<strong>一台大计算机</strong>”</li>
<li>与前面超节点讨论的元命题三呼应：<strong>分散的资源、集约的调度</strong>——芯片层的 Scale-up/Scale-out 之争，在国家层重演</li>
<li>约束同构：国家算力网也受**电力（电力约束一节）、利用率（算力经济学一节）、自主（思政）**三角约束</li>
<li>收束：数据中心技术的尽头，是“把全世界的算力，组织成一台更好用的大机器”</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="186" data-marpit-scope-iNnAtVrl="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="186" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h2 id="%E9%9B%86%E4%B8%AD%E8%BF%90%E7%BB%B4%E6%8C%91%E6%88%98">集中运维挑战</h2>

<p><a href="#%E5%8E%86%E5%8F%B2%E5%92%8C%E7%8E%B0%E7%8A%B6">历史和现状</a><br />
<a href="#%E5%B9%B3%E5%8F%B0%E8%BD%AF%E4%BB%B6%E4%B8%8E%E8%B4%9F%E8%BD%BD%E7%89%B9%E6%80%A7">平台软件与负载特性</a><br />
<a href="#%E5%9F%BA%E7%A1%80%E7%A1%AC%E4%BB%B6%E4%B8%8E%E8%AE%BE%E8%AE%A1%E5%8F%96%E8%88%8D">基础硬件与设计取舍</a><br />
<a href="#%E4%BE%9B%E7%94%B5%E5%92%8C%E5%86%B7%E5%8D%B4">供电和冷却</a><br />
<a href="#%E9%9B%86%E4%B8%AD%E4%BE%9B%E8%83%BD%E5%92%8C%E6%95%88%E7%8E%87%E4%BC%98%E5%8A%BF">集中供能和效率优势</a><br />
<a href="#%E7%94%B5%E5%8A%9B%E7%BA%A6%E6%9D%9F%E4%B8%8E%E6%96%B0%E5%9E%8B%E8%83%BD%E6%BA%90%E4%BE%9B%E7%BB%99">电力约束与新型能源供给</a><br />
<a href="#%E9%9B%86%E4%B8%AD%E4%BD%BF%E7%94%A8%E5%92%8C%E6%88%90%E6%9C%AC%E4%BC%98%E5%8A%BF">集中使用和成本优势</a><br />
<a href="#%E9%9B%86%E4%B8%AD%E8%BF%90%E7%BB%B4%E6%8C%91%E6%88%98"><strong>集中运维挑战</strong></a></p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="187" data-marpit-scope-xvyRcBfe="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="187" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%96%B0%E5%BB%BA%E6%9C%BA%E6%88%BF%E7%9A%84%E7%AC%AC%E4%B8%80%E5%B9%B4">新建机房的第一年</h3>

<p>~0.5 <strong>overheating</strong> (power down most machines in &lt;5 mins, ~1-2 days to recover)<br />
~1 <strong>PDU failure</strong> (~500-1000 machines suddenly disappear, ~6 hours to come back)<br />
~1 <strong>rack-move</strong> (plenty of warning, ~500-1000 machines powered down, ~6 hours)<br />
~1 <strong>network rewiring</strong> (rolling ~5% of machines down over 2-day span)<br />
~20 <strong>rack failures</strong> (40-80 machines instantly disappear, 1-6 hours to get back)<br />
~5 <strong>racks go wonky</strong> (40-80 machines see 50% packetloss)<br />
~8 <strong>network maintenances</strong> (4 might cause ~30-minute random connectivity losses)<br />
~12 <strong>router reloads</strong> (takes out DNS and external vips for a couple minutes)<br />
~3 <strong>router failures</strong> (have to immediately pull traffic for an hour)<br />
~dozens of minor 30-second <strong>blips for dns</strong><br />
~1000 <strong>individual machine failures</strong><br />
~thousands of <strong>hard drive failures</strong><br />
<strong>slow disks, bad memory, misconfigured machines, flaky machines</strong>, etc.</p>
<p>Source: <a href="http://research.google.com/people/jeff/stanford-295-talk.pdf">Software Engineering Advice from Building Large-Scale Distributed Systems</a><br />
Source: <a href="http://www.cs.cornell.edu/projects/ladis2009/">Designs, Lessons and Advice from Building Large Distributed Systems</a>, LADIS 2009</p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="188" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="188" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E4%B8%BA%E4%BB%80%E4%B9%88%E7%A1%AC%E4%BB%B6%E5%AE%B9%E9%94%99%E4%B8%8D%E5%A4%9F">为什么硬件容错不够？</h3>
<ul>
<li><strong>规模效应</strong>：
<ul>
<li>10,000台MTBF=30年的机器 → 每天1台故障</li>
</ul>
</li>
<li><strong>软件容错必要性</strong>：
<ul>
<li>低成本硬件 + 软件冗余 → 更高性价比</li>
<li>快速迭代、在线升级、无需停机维护</li>
</ul>
</li>
<li><strong>结论</strong>：<strong>“硬件故障不可避免，软件必须兜底”</strong></li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="189" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="189" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%95%85%E9%9A%9C%E4%B8%A5%E9%87%8D%E6%80%A7%E5%88%86%E7%BA%A7">故障严重性分级</h3>
<table>
<thead>
<tr>
<th>级别</th>
<th>描述</th>
<th>举例</th>
<th>用户感知</th>
</tr>
</thead>
<tbody>
<tr>
<td>损坏</td>
<td>数据丢失或损坏</td>
<td>磁盘坏块、内存位翻转</td>
<td>是</td>
</tr>
<tr>
<td>不可达</td>
<td>服务完全不可用</td>
<td>服务器宕机、网络断</td>
<td>是</td>
</tr>
<tr>
<td>降级</td>
<td>服务性能下降</td>
<td>搜索少一个分片</td>
<td>部分</td>
</tr>
<tr>
<td>屏蔽</td>
<td>故障被完全隐藏</td>
<td>副本切换成功</td>
<td>无</td>
</tr>
</tbody>
</table>
<blockquote>
<p><strong>目标</strong>：将故障尽可能屏蔽或降级</p>
</blockquote>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="190" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="190" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%95%85%E9%9A%9C%E6%9D%A5%E6%BA%90%E5%88%86%E5%B8%83google%E5%AE%9E%E4%BE%8B">故障来源分布（Google实例）</h3>
<ul>
<li><strong>软件错误</strong>：~30%</li>
<li><strong>配置错误</strong>：~30%</li>
<li><strong>人为操作</strong>：~20%</li>
<li><strong>硬件故障</strong>：~15%</li>
<li><strong>其他</strong>：~5%</li>
</ul>
<blockquote>
<p><strong>启示</strong>：<strong>“硬件不是主要敌人，人和软件才是”</strong></p>
</blockquote>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="191" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="191" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%9C%BA%E5%99%A8%E7%BA%A7%E6%95%85%E9%9A%9C%E7%BB%9F%E8%AE%A1google">机器级故障统计（Google）</h3>
<ul>
<li><strong>重启频率</strong>：
<ul>
<li>平均：每月1次（含计划重启）</li>
<li>非计划：每2年1次（成熟机器）</li>
</ul>
</li>
<li><strong>宕机时间</strong>：
<ul>
<li>中位数：3分钟</li>
<li>99%：＜2天</li>
</ul>
</li>
<li><strong>可用性</strong>：99.93%（含计划维护）</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="192" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="192" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%95%85%E9%9A%9C%E6%A0%B9%E5%9B%A0%E4%B8%BE%E4%BE%8B">故障根因举例</h3>
<table>
<thead>
<tr>
<th>组件</th>
<th>年故障率</th>
<th>备注</th>
</tr>
</thead>
<tbody>
<tr>
<td>磁盘</td>
<td>2–4%</td>
<td>比厂商标称高3×</td>
</tr>
<tr>
<td>内存</td>
<td>1/3机器/年（可纠正）</td>
<td>ECC有效</td>
</tr>
<tr>
<td>电源</td>
<td>1–2%</td>
<td>通常伴随宕机</td>
</tr>
<tr>
<td>网络端口</td>
<td>0.1–0.5%</td>
<td>多路径可屏蔽</td>
</tr>
</tbody>
</table>
<blockquote>
<p><strong>结论</strong>：<strong>“故障是随机且常态的，必须假设它会发生”</strong></p>
</blockquote>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="193" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="193" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%95%85%E9%9A%9C%E9%A2%84%E6%B5%8B%E7%9A%84%E6%8C%91%E6%88%98">故障预测的挑战</h3>
<ul>
<li><strong>磁盘SMART</strong>：
<ul>
<li>可预测<strong>群体</strong>寿命，<strong>个体</strong>准确率不足</li>
</ul>
</li>
<li><strong>内存CECC</strong>：
<ul>
<li>可纠正错误 → 提前退役页</li>
</ul>
</li>
<li><strong>权衡</strong>：
<ul>
<li>误报成本（更换、下线） vs 漏报风险（宕机）</li>
</ul>
</li>
<li><strong>Google策略</strong>：
<ul>
<li><strong>“让故障发生，快速恢复”</strong> 优于 <strong>“提前过度干预”</strong></li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="194" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="194" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E4%BF%AE%E5%A4%8D%E6%B5%81%E7%A8%8B%E6%A6%82%E8%A7%88">修复流程概览</h3>
<ul>
<li><strong>检测</strong>：健康监控代理 + 时序数据库</li>
<li><strong>诊断</strong>：机器学习模型推荐故障部件</li>
<li><strong>调度</strong>：批量维修，每日巡检</li>
<li><strong>执行</strong>：现场技师更换部件或整机</li>
<li><strong>验证</strong>：自动 burn-in 测试后上线</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="195" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="195" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="google%E4%BF%AE%E5%A4%8D%E7%B3%BB%E7%BB%9F%E7%A4%BA%E4%BE%8B">Google修复系统示例</h3>
<ul>
<li><strong>System Health Infrastructure</strong>：
<ul>
<li>每台机器 &gt;100 传感器指标</li>
<li>故障预测准确率 &gt;90%</li>
</ul>
</li>
<li><strong>维修优化</strong>：
<ul>
<li>批量维修 → 降低单次成本</li>
<li>年维修成本 ≈ <strong>0.75% 硬件成本</strong></li>
</ul>
</li>
<li><strong>对比</strong>：
<ul>
<li>传统企业 4小时响应：年费 10–15%</li>
<li>Google 24–48小时：年费 &lt;1%</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="196" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="196" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%95%85%E9%9A%9C%E5%AE%B9%E5%BF%8D-vs-%E9%9A%90%E8%97%8F">故障容忍 vs 隐藏</h3>
<ul>
<li><strong>N+1 到 2N 冗余</strong>：
<ul>
<li>容量冗余也提供容错</li>
</ul>
</li>
<li><strong>风险</strong>：
<ul>
<li>外部看不到内部冗余耗尽</li>
<li><strong>“从健康到崩溃只隔一次故障”</strong></li>
</ul>
</li>
<li><strong>解决</strong>：
<ul>
<li><strong>实时冗余度监控</strong></li>
<li><strong>故障预算（Error Budget）</strong> 与 SRE 结合</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="197" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="197" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E6%95%85%E9%9A%9C%E5%9F%9F%E4%B8%8E%E8%B0%83%E5%BA%A6">故障域与调度</h3>
<ul>
<li><strong>故障域粒度</strong>：
<ul>
<li>机器 → 机架 → 电源 → 网络 → 楼宇</li>
</ul>
</li>
<li><strong>调度策略</strong>：
<ul>
<li>Borg 跨域分散副本</li>
<li>降低<strong>相关故障</strong>概率</li>
</ul>
</li>
<li><strong>示例</strong>：
<ul>
<li>同一电源域不超过 2/3 副本</li>
<li>网络升级时保留至少 1 副本可用</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="198" data-marpit-scope-dfxfVVJl="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="198" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E8%B7%A8%E5%9F%9F%E5%BB%B6%E8%BF%9F%E6%8C%91%E6%88%98">跨域延迟挑战</h3>

<table>
<thead>
<tr>
<th style="text-align:left">操作</th>
<th style="text-align:right">用时</th>
<th style="text-align:right"></th>
<th style="text-align:right"></th>
<th style="text-align:left"></th>
</tr>
</thead>
<tbody>
<tr>
<td style="text-align:left">L1 cache reference</td>
<td style="text-align:right">0.5 ns</td>
<td style="text-align:right"></td>
<td style="text-align:right"></td>
<td style="text-align:left"></td>
</tr>
<tr>
<td style="text-align:left">Branch mispredict</td>
<td style="text-align:right">5   ns</td>
<td style="text-align:right"></td>
<td style="text-align:right"></td>
<td style="text-align:left"></td>
</tr>
<tr>
<td style="text-align:left">L2 cache reference</td>
<td style="text-align:right">7   ns</td>
<td style="text-align:right"></td>
<td style="text-align:right"></td>
<td style="text-align:left">14x L1 cache</td>
</tr>
<tr>
<td style="text-align:left">Mutex lock/unlock</td>
<td style="text-align:right">25   ns</td>
<td style="text-align:right"></td>
<td style="text-align:right"></td>
<td style="text-align:left"></td>
</tr>
<tr>
<td style="text-align:left">Main memory reference</td>
<td style="text-align:right">100   ns</td>
<td style="text-align:right"></td>
<td style="text-align:right"></td>
<td style="text-align:left">20x L2 cache, 200x L1 cache</td>
</tr>
<tr>
<td style="text-align:left">Compress 1K bytes with Zippy</td>
<td style="text-align:right">3,000   ns</td>
<td style="text-align:right">3 us</td>
<td style="text-align:right"></td>
<td style="text-align:left"></td>
</tr>
<tr>
<td style="text-align:left">Send 1K bytes over 1 Gbps network</td>
<td style="text-align:right">10,000   ns</td>
<td style="text-align:right">10 us</td>
<td style="text-align:right"></td>
<td style="text-align:left"></td>
</tr>
<tr>
<td style="text-align:left">Read 4K randomly from SSD*</td>
<td style="text-align:right">150,000   ns</td>
<td style="text-align:right">150 us</td>
<td style="text-align:right"></td>
<td style="text-align:left">~1GB/sec SSD</td>
</tr>
<tr>
<td style="text-align:left">Read 1 MB sequentially from memory</td>
<td style="text-align:right">250,000   ns</td>
<td style="text-align:right">250 us</td>
<td style="text-align:right"></td>
<td style="text-align:left"></td>
</tr>
<tr>
<td style="text-align:left">Round trip within same datacenter</td>
<td style="text-align:right">500,000   ns</td>
<td style="text-align:right">500 us</td>
<td style="text-align:right"></td>
<td style="text-align:left"></td>
</tr>
<tr>
<td style="text-align:left">Read 1 MB sequentially from SSD*</td>
<td style="text-align:right">1,000,000   ns</td>
<td style="text-align:right">1,000 us</td>
<td style="text-align:right">1 ms</td>
<td style="text-align:left">~1GB/sec SSD, 4X memory</td>
</tr>
<tr>
<td style="text-align:left">Disk seek</td>
<td style="text-align:right">10,000,000   ns</td>
<td style="text-align:right">10,000 us</td>
<td style="text-align:right">10 ms</td>
<td style="text-align:left">20x datacenter roundtrip</td>
</tr>
<tr>
<td style="text-align:left">Read 1 MB sequentially from disk</td>
<td style="text-align:right">20,000,000   ns</td>
<td style="text-align:right">20,000 us</td>
<td style="text-align:right">20 ms</td>
<td style="text-align:left">80x memory, 20X SSD</td>
</tr>
<tr>
<td style="text-align:left">Send packet CA-&gt;Netherlands-&gt;CA</td>
<td style="text-align:right">150,000,000   ns</td>
<td style="text-align:right">150,000 us</td>
<td style="text-align:right">150 ms</td>
<td style="text-align:left"></td>
</tr>
</tbody>
</table>
<p>Notes</p>
<p><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>1</mn><mi>n</mi><mi>s</mi><mo>=</mo><msup><mn>10</mn><mrow><mo>−</mo><mn>9</mn></mrow></msup><mi>s</mi><mi>e</mi><mi>c</mi><mi>o</mi><mi>n</mi><mi>d</mi><mi>s</mi></mrow><annotation encoding="application/x-tex">1 ns = 10^{-9} seconds</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1</span><span class="mord mathnormal">n</span><span class="mord mathnormal">s</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord">1</span><span class="mord"><span class="mord">0</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">−</span><span class="mord mtight">9</span></span></span></span></span></span></span></span></span><span class="mord mathnormal">seco</span><span class="mord mathnormal">n</span><span class="mord mathnormal">d</span><span class="mord mathnormal">s</span></span></span></span><br />
<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>1</mn><mi>u</mi><mi>s</mi><mo>=</mo><msup><mn>10</mn><mrow><mo>−</mo><mn>6</mn></mrow></msup><mi>s</mi><mi>e</mi><mi>c</mi><mi>o</mi><mi>n</mi><mi>d</mi><mi>s</mi><mo>=</mo><mn>1</mn><mo separator="true">,</mo><mn>000</mn><mi>n</mi><mi>s</mi></mrow><annotation encoding="application/x-tex">1 us = 10^{-6} seconds = 1,000 ns</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1</span><span class="mord mathnormal">u</span><span class="mord mathnormal">s</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord">1</span><span class="mord"><span class="mord">0</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">−</span><span class="mord mtight">6</span></span></span></span></span></span></span></span></span><span class="mord mathnormal">seco</span><span class="mord mathnormal">n</span><span class="mord mathnormal">d</span><span class="mord mathnormal">s</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8389em;vertical-align:-0.1944em;"></span><span class="mord">1</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">000</span><span class="mord mathnormal">n</span><span class="mord mathnormal">s</span></span></span></span><br />
<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>1</mn><mi>m</mi><mi>s</mi><mo>=</mo><msup><mn>10</mn><mrow><mo>−</mo><mn>3</mn></mrow></msup><mi>s</mi><mi>e</mi><mi>c</mi><mi>o</mi><mi>n</mi><mi>d</mi><mi>s</mi><mo>=</mo><mn>1</mn><mo separator="true">,</mo><mn>000</mn><mi>u</mi><mi>s</mi><mo>=</mo><mn>1</mn><mo separator="true">,</mo><mn>000</mn><mo separator="true">,</mo><mn>000</mn><mi>n</mi><mi>s</mi></mrow><annotation encoding="application/x-tex">1 ms = 10^{-3} seconds = 1,000 us = 1,000,000 ns</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1</span><span class="mord mathnormal">m</span><span class="mord mathnormal">s</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord">1</span><span class="mord"><span class="mord">0</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">−</span><span class="mord mtight">3</span></span></span></span></span></span></span></span></span><span class="mord mathnormal">seco</span><span class="mord mathnormal">n</span><span class="mord mathnormal">d</span><span class="mord mathnormal">s</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8389em;vertical-align:-0.1944em;"></span><span class="mord">1</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">000</span><span class="mord mathnormal">u</span><span class="mord mathnormal">s</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8389em;vertical-align:-0.1944em;"></span><span class="mord">1</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">000</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">000</span><span class="mord mathnormal">n</span><span class="mord mathnormal">s</span></span></span></span></p>
<p>Credit</p>
<p>By Jeff Dean: <a href="http://research.google.com/people/jeff/">http://research.google.com/people/jeff/</a>, Originally by Peter Norvig: <a href="http://norvig.com/21-days.html#answers">http://norvig.com/21-days.html#answers</a></p>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-dskyudhp="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="199" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/Latency-Numbers-Every-Programmer-Should-Know.png&quot;);background-size:contain;"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="199" data-marpit-scope-dskyudhp="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="199" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<p>Source: <a href="https://colin-scott.github.io/personal_website/research/interactive_latency.html">https://colin-scott.github.io/personal_website/research/interactive_latency.html</a></p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-dskyudhp="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="199" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-8NPR5io7="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="200" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/cpu-operations.png&quot;);background-size:68%;"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="200" data-marpit-scope-8NPR5io7="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="200" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<p>Source: <a href="http://stereobooster.github.io/latency-numbers-every-programmer-should-know">http://stereobooster.github.io/latency-numbers-every-programmer-should-know</a></p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-8NPR5io7="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="200" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-marpit-scope-icHCMy90="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="201" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;images/Micron-Computex-2021-Keynote-Memory-Pyramid.jpg&quot;);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="201" data-marpit-scope-icHCMy90="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="201" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208" data-marpit-advanced-background="content">
<p><a href="https://www.servethehome.com/compute-express-link-cxl-latency-how-much-is-added-at-hc34/">https://www.servethehome.com/compute-express-link-cxl-latency-how-much-is-added-at-hc34/</a></p>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-marpit-scope-icHCMy90="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="201" style="" data-marpit-pagination-total="208" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="202" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="202" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%89%8D%E6%B2%BF%E8%B6%8B%E5%8A%BF-1">前沿趋势</h3>
<ul>
<li><strong>AI 辅助诊断</strong>：
<ul>
<li>日志 + 指标 → 故障根因定位</li>
</ul>
</li>
<li><strong>自愈系统</strong>：
<ul>
<li>自动隔离 + 重启 + 数据重建</li>
</ul>
</li>
<li><strong>硬件即插即用</strong>：
<ul>
<li>零配置上线、自动 burn-in</li>
</ul>
</li>
<li><strong>碳感知容错</strong>：
<ul>
<li>优先在绿色能源充足区域重建副本</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="203" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="203" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%B0%8F%E7%BB%93">小结</h3>
<ul>
<li><strong>故障是WSC的“常态变量”</strong>，不是异常</li>
<li><strong>软件容错 &gt; 硬件容错</strong>：成本、灵活性双赢</li>
<li><strong>预测有用，但快速恢复更关键</strong></li>
<li><strong>规模使批量维修成为可能</strong>，大幅降低单位成本</li>
<li><strong>可见性 + 自动化</strong> 是容错体系核心</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="204" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="204" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E8%AE%A8%E8%AE%BA%E4%B8%8E%E5%B1%95%E6%9C%9B">讨论与展望</h3>
<ul>
<li><strong>讨论题</strong>：
<ul>
<li>如何在自主硬件上构建类似Google的故障预测系统？
<ul>
<li>天池云原生比赛</li>
</ul>
</li>
<li>故障预算如何与SRE SLA结合？</li>
</ul>
</li>
<li><strong>展望</strong>：
<ul>
<li><strong>“零人工干预”自愈数据中心</strong></li>
<li><strong>故障注入即服务（FiaaS）</strong> 成为标配</li>
<li><strong>碳感知调度</strong> 与容错策略融合</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="205" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="205" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h2 id="%E4%B8%BB%E8%A6%81%E5%86%85%E5%AE%B9%E5%9B%9E%E9%A1%BE">主要内容回顾</h2>
<ul>
<li>数据中心技术的<strong>基础知识</strong>：<a href="#%E5%8E%86%E5%8F%B2%E5%92%8C%E7%8E%B0%E7%8A%B6">起源、定义、趋势</a></li>
<li>数据中心系统的<strong>组成要素</strong>：<a href="#%E5%B9%B3%E5%8F%B0%E8%BD%AF%E4%BB%B6%E4%B8%8E%E8%B4%9F%E8%BD%BD%E7%89%B9%E6%80%A7">软件</a>、<a href="#%E5%9F%BA%E7%A1%80%E7%A1%AC%E4%BB%B6%E4%B8%8E%E8%AE%BE%E8%AE%A1%E5%8F%96%E8%88%8D">硬件</a>、<a href="#%E4%BE%9B%E7%94%B5%E5%92%8C%E5%86%B7%E5%8D%B4">基建</a></li>
<li>数据中心运营的<strong>关键问题</strong>：<a href="#%E9%9B%86%E4%B8%AD%E4%BE%9B%E8%83%BD%E5%92%8C%E6%95%88%E7%8E%87%E4%BC%98%E5%8A%BF">能效</a>、<a href="#%E9%9B%86%E4%B8%AD%E4%BD%BF%E7%94%A8%E5%92%8C%E6%88%90%E6%9C%AC%E4%BC%98%E5%8A%BF">成本</a>、<a href="#%E9%9B%86%E4%B8%AD%E8%BF%90%E7%BB%B4%E6%8C%91%E6%88%98">运维</a></li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="206" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="206" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h2 id="%E5%90%8E%E7%BB%AD%E8%AE%B2%E5%BA%A7%E5%86%85%E5%AE%B9">后续讲座内容</h2>
<ul>
<li>
<p>数据中心专题讲座与实践</p>
<ul>
<li><a href="object-storage"><strong>对象存储</strong>技术</a>：扩展性、尾延迟、预测性、负载特征……</li>
<li>数据中心<strong>先进存储</strong>技术：OC-SSD、ZNS-SSD……</li>
<li>数据中心<strong>故障预测</strong>技术：磁盘故障预测……</li>
<li>数据中心<strong>可靠编码</strong>技术：纠删码、再生码、大条带……</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="207" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="207" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h2 id="%E7%A0%94%E8%AE%A8%E4%B8%8E%E5%AE%9E%E8%B7%B5">研讨与实践</h2>
<ul>
<li>选读论文，准备下个月<strong>研讨</strong>
<ul>
<li>读前提示，请务必落实主要引用文献，精辟阐述研究背景</li>
</ul>
</li>
<li>熟悉实验内容，准备初步<strong>实践</strong>窥豹一斑
<ul>
<li><a href="https://www.educoder.net/classrooms/y48q5vxr/shixun_homework/4130392/">云原生场景下的aiops实战</a>，头歌邀请码：DVPN6</li>
</ul>
</li>
</ul>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="208" data-marpit-scope-11pYOlow="" data-paginate="true" data-theme="gaia" lang="en-US" data-marpit-pagination="208" style="--paginate:true;--theme:gaia;" data-marpit-pagination-total="208">
<h3 id="%E5%BB%B6%E4%BC%B8%E6%80%9D%E8%80%83%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E6%98%AF%E7%B3%BB%E7%BB%9F%E7%BB%93%E6%9E%84%E7%9A%84%E5%BB%B6%E4%BC%B8%E6%9B%B4%E6%98%AF%E7%A4%BE%E4%BC%9A%E5%9F%BA%E7%A1%80%E8%AE%BE%E6%96%BD%E7%9A%84%E5%BB%B6%E4%BC%B8"><strong>延伸思考</strong>：数据中心是系统结构的延伸，更是社会基础设施的延伸</h3>

<p>基础设施堆叠、规模效应与协调成本</p>
<table>
<thead>
<tr>
<th>层级</th>
<th>代表设施</th>
<th>新增规模效应</th>
<th>暗面</th>
<th>被迫发明的协调机制</th>
</tr>
</thead>
<tbody>
<tr>
<td>农业定居</td>
<td>田亩·灌溉</td>
<td>单位土地产出倍增</td>
<td>水权争端·洪旱共担</td>
<td>历法·沟渠公约</td>
</tr>
<tr>
<td>城池</td>
<td>城墙·路网</td>
<td>分工深化·防卫共享</td>
<td>瘟疫·补给线</td>
<td>市政·度量衡·货币</td>
</tr>
<tr>
<td>区域物流</td>
<td>运河·铁路</td>
<td>市场半径扩大</td>
<td>单点中断波及全域</td>
<td>标准轨距·<strong>时区</strong>·海关</td>
</tr>
<tr>
<td>工业</td>
<td>电网·流水线</td>
<td>边际成本递减</td>
<td>垄断·污染外部性</td>
<td>反垄断·标准·工会</td>
</tr>
<tr>
<td>信息网络</td>
<td>骨干网·云</td>
<td>复制成本 ≈ 0</td>
<td>攻击面·平台权力</td>
<td>IETF·ICANN·PKI</td>
</tr>
<tr>
<td><strong>智能算力</strong></td>
<td><strong>数据中心·模型</strong></td>
<td><strong>认知劳动摊薄</strong></td>
<td><strong>资本博弈·咽喉点</strong></td>
<td><strong>？请伴随课程思考</strong></td>
</tr>
</tbody>
</table>
<div class="columns">
<div>
<ul>
<li>协调机制本身也在<strong>基础设施化</strong>：度量衡→货币→时区→协议/生态，&quot;软垫&quot;决定硬设施能否运转</li>
<li><strong>Tainter 拐点</strong>：协调成本递增 vs 规模收益递减，交点后系统被自身管理开销拖垮（罗马；铁路狂热 1873、光纤 2000）</li>
<li>递归：<strong>AIOps = 用第 N+1 层管理第 N 层</strong>——管理层自身也开始需要被管理</li>
</ul>
</div>
<div>
<p><img src="images/infrastructure-scale-coordination.svg" alt="" style="height:220px;" /></p>
</div>
</div>
</section>
<script>!function(){"use strict";const t={h1:{proto:()=>HTMLHeadingElement,attrs:{role:"heading","aria-level":"1"},style:"display: block; font-size: 2em; margin-block-start: 0.67em; margin-block-end: 0.67em; margin-inline-start: 0px; margin-inline-end: 0px; font-weight: bold;"},h2:{proto:()=>HTMLHeadingElement,attrs:{role:"heading","aria-level":"2"},style:"display: block; font-size: 1.5em; margin-block-start: 0.83em; margin-block-end: 0.83em; margin-inline-start: 0px; margin-inline-end: 0px; font-weight: bold;"},h3:{proto:()=>HTMLHeadingElement,attrs:{role:"heading","aria-level":"3"},style:"display: block; font-size: 1.17em; margin-block-start: 1em; margin-block-end: 1em; margin-inline-start: 0px; margin-inline-end: 0px; font-weight: bold;"},h4:{proto:()=>HTMLHeadingElement,attrs:{role:"heading","aria-level":"4"},style:"display: block; margin-block-start: 1.33em; margin-block-end: 1.33em; margin-inline-start: 0px; margin-inline-end: 0px; font-weight: bold;"},h5:{proto:()=>HTMLHeadingElement,attrs:{role:"heading","aria-level":"5"},style:"display: block; font-size: 0.83em; margin-block-start: 1.67em; margin-block-end: 1.67em; margin-inline-start: 0px; margin-inline-end: 0px; font-weight: bold;"},h6:{proto:()=>HTMLHeadingElement,attrs:{role:"heading","aria-level":"6"},style:"display: block; font-size: 0.67em; margin-block-start: 2.33em; margin-block-end: 2.33em; margin-inline-start: 0px; margin-inline-end: 0px; font-weight: bold;"},span:{proto:()=>HTMLSpanElement},pre:{proto:()=>HTMLElement,style:"display: block; font-family: monospace; white-space: pre; margin: 1em 0; --marp-auto-scaling-white-space: pre;"}},e="data-marp-auto-scaling-wrapper",i="data-marp-auto-scaling-svg",n="data-marp-auto-scaling-container";class s extends HTMLElement{container;containerSize;containerObserver;svg;svgComputedStyle;svgPreserveAspectRatio="xMinYMid meet";wrapper;wrapperSize;wrapperObserver;constructor(){super();const t=t=>([e])=>{const{width:i,height:n}=e.contentRect;this[t]={width:i,height:n},this.updateSVGRect()};this.attachShadow({mode:"open"}),this.containerObserver=new ResizeObserver(t("containerSize")),this.wrapperObserver=new ResizeObserver(((...e)=>{t("wrapperSize")(...e),this.flushSvgDisplay()}))}static get observedAttributes(){return["data-downscale-only"]}connectedCallback(){this.shadowRoot.innerHTML=`\n<style>\n  svg[${i}] { display: block; width: 100%; height: auto; vertical-align: top; }\n  span[${n}] { display: table; white-space: var(--marp-auto-scaling-white-space, nowrap); width: max-content; }\n</style>\n<div ${e}>\n  <svg part="svg" ${i}>\n    <foreignObject><span ${n}><slot></slot></span></foreignObject>\n  </svg>\n</div>\n    `.split(/\n\s*/).join(""),this.wrapper=this.shadowRoot.querySelector(`div[${e}]`)??void 0;const t=this.svg;this.svg=this.wrapper?.querySelector(`svg[${i}]`)??void 0,this.svg!==t&&(this.svgComputedStyle=this.svg?window.getComputedStyle(this.svg):void 0),this.container=this.svg?.querySelector(`span[${n}]`)??void 0,this.observe()}disconnectedCallback(){this.svg=void 0,this.svgComputedStyle=void 0,this.wrapper=void 0,this.container=void 0,this.observe()}attributeChangedCallback(){this.observe()}flushSvgDisplay(){const{svg:t}=this;t&&(t.style.display="inline",requestAnimationFrame((()=>{t.style.display=""})))}observe(){this.containerObserver.disconnect(),this.wrapperObserver.disconnect(),this.wrapper&&this.wrapperObserver.observe(this.wrapper),this.container&&this.containerObserver.observe(this.container),this.svgComputedStyle&&this.observeSVGStyle(this.svgComputedStyle)}observeSVGStyle(t){const e=()=>{const i=(()=>{const e=t.getPropertyValue("--preserve-aspect-ratio");if(e)return e.trim();return`x${(({textAlign:t,direction:e})=>{if(t.endsWith("left"))return"Min";if(t.endsWith("right"))return"Max";if("start"===t||"end"===t){let i="rtl"===e;return"end"===t&&(i=!i),i?"Max":"Min"}return"Mid"})(t)}YMid meet`})();i!==this.svgPreserveAspectRatio&&(this.svgPreserveAspectRatio=i,this.updateSVGRect()),t===this.svgComputedStyle&&requestAnimationFrame(e)};e()}updateSVGRect(){let t=Math.ceil(this.containerSize?.width??0);const e=Math.ceil(this.containerSize?.height??0);void 0!==this.dataset.downscaleOnly&&(t=Math.max(t,this.wrapperSize?.width??0));const i=this.svg?.querySelector(":scope > foreignObject");if(i?.setAttribute("width",`${t}`),i?.setAttribute("height",`${e}`),this.svg&&(this.svg.setAttribute("viewBox",`0 0 ${t} ${e}`),this.svg.setAttribute("preserveAspectRatio",this.svgPreserveAspectRatio),this.svg.style.height=t<=0||e<=0?"0":""),this.container){const t=this.svgPreserveAspectRatio.toLowerCase();this.container.style.marginLeft=t.startsWith("xmid")||t.startsWith("xmax")?"auto":"0",this.container.style.marginRight=t.startsWith("xmi")?"auto":"0"}}}const r=(t,{attrs:e={},style:i})=>class extends t{constructor(...t){super(...t);for(const[t,i]of Object.entries(e))this.hasAttribute(t)||this.setAttribute(t,i);this._shadow()}static get observedAttributes(){return["data-auto-scaling"]}connectedCallback(){this._update()}attributeChangedCallback(){this._update()}_shadow(){if(!this.shadowRoot)try{this.attachShadow({mode:"open"})}catch(t){if(!(t instanceof Error&&"NotSupportedError"===t.name))throw t}return this.shadowRoot}_update(){const t=this._shadow();if(t){const e=i?`<style>:host { ${i} }</style>`:"";let n="<slot></slot>";const{autoScaling:s}=this.dataset;if(void 0!==s){n=`<marp-auto-scaling exportparts="svg:auto-scaling" ${"downscale-only"===s?"data-downscale-only":""}>${n}</marp-auto-scaling>`}t.innerHTML=e+n}}};let o;const a=Symbol();let l;const c="marpitSVGPolyfill:setZoomFactor,",d=Symbol(),h=Symbol();const g=()=>{const t="Apple Computer, Inc."===navigator.vendor,e=t?[u]:[],i={then:e=>(t?(async()=>{if(void 0===l){const t=document.createElement("canvas");t.width=10,t.height=10;const e=t.getContext("2d"),i=new Image(10,10),n=new Promise((t=>{i.addEventListener("load",(()=>t()))}));i.crossOrigin="anonymous",i.src="data:image/svg+xml;charset=utf8,%3Csvg%20xmlns%3D%22http%3A%2F%2Fwww.w3.org%2F2000%2Fsvg%22%20width%3D%2210%22%20height%3D%2210%22%20viewBox%3D%220%200%201%201%22%3E%3CforeignObject%20width%3D%221%22%20height%3D%221%22%20requiredExtensions%3D%22http%3A%2F%2Fwww.w3.org%2F1999%2Fxhtml%22%3E%3Cdiv%20xmlns%3D%22http%3A%2F%2Fwww.w3.org%2F1999%2Fxhtml%22%20style%3D%22width%3A%201px%3B%20height%3A%201px%3B%20background%3A%20red%3B%20position%3A%20relative%22%3E%3C%2Fdiv%3E%3C%2FforeignObject%3E%3C%2Fsvg%3E",await n,e.drawImage(i,0,0),l=e.getImageData(5,5,1,1).data[3]<128}return l})().then((t=>{null==e||e(t?[u]:[])})):null==e||e([]),i)};return Object.assign(e,i)};let p,m;function u(t){const e="object"==typeof t&&t.target||document,i="object"==typeof t?t.zoom:t;window[h]||(Object.defineProperty(window,h,{configurable:!0,value:!0}),document.body.style.zoom=1.0001,document.body.offsetHeight,document.body.style.zoom=1,window.addEventListener("message",(({data:t,origin:e})=>{if(e===window.origin)try{if(t&&"string"==typeof t&&t.startsWith(c)){const[,e]=t.split(","),i=Number.parseFloat(e);Number.isNaN(i)||(m=i)}}catch(t){console.error(t)}})));let n=!1;Array.from(e.querySelectorAll("svg[data-marpit-svg]"),(t=>{var e,s,r,o;t.style.transform||(t.style.transform="translateZ(0)");const a=i||m||t.currentScale||1;p!==a&&(p=a,n=a);const l=t.getBoundingClientRect(),{length:c}=t.children;for(let i=0;i<c;i+=1){const n=t.children[i];if(n.getScreenCTM){const t=n.getScreenCTM();if(t){const i=null!==(s=null===(e=n.x)||void 0===e?void 0:e.baseVal.value)&&void 0!==s?s:0,c=null!==(o=null===(r=n.y)||void 0===r?void 0:r.baseVal.value)&&void 0!==o?o:0,d=n.children.length;for(let e=0;e<d;e+=1){const s=n.children[e];if("SECTION"===s.tagName){const{style:e}=s;e.transformOrigin||(e.transformOrigin=`${-i}px ${-c}px`),e.transform=`scale(${a}) matrix(${t.a}, ${t.b}, ${t.c}, ${t.d}, ${t.e-l.left}, ${t.f-l.top}) translateZ(0.0001px)`;break}}}}}})),!1!==n&&Array.from(e.querySelectorAll("iframe"),(({contentWindow:t})=>{null==t||t.postMessage(`${c}${n}`,"null"===window.origin?"*":window.origin)}))}function v({once:t=!1,target:e=document}={}){const i=function(t=document){if(t[d])return t[d];let e=!0;const i=()=>{e=!1,delete t[d]};Object.defineProperty(t,d,{configurable:!0,value:i});let n=[],s=!1;(async()=>{try{n=await g()}finally{s=!0}})();const r=()=>{for(const e of n)e({target:t});s&&0===n.length||e&&window.requestAnimationFrame(r)};return r(),i}(e);return t?(i(),()=>{}):i}p=1,m=void 0;const w=Symbol(),b=(e=document)=>{if("undefined"==typeof window)throw new Error("Marp Core's browser script is valid only in browser context.");if(((e=document)=>{const i=window[a];i||customElements.define("marp-auto-scaling",s);for(const n of Object.keys(t)){const s=`marp-${n}`,a=t[n].proto();(o??(o=!!document.createElement("div",{is:"marp-auto-scaling"}).outerHTML.startsWith("<div is"),o))&&a!==HTMLElement?i||customElements.define(s,r(a,{style:t[n].style}),{extends:n}):(i||customElements.define(s,r(HTMLElement,t[n])),e.querySelectorAll(`${n}[is="${s}"]`).forEach((t=>{t.outerHTML=t.outerHTML.replace(new RegExp(`^<${n}`,"i"),`<${s}`).replace(new RegExp(`</${n}>$`,"i"),`</${s}>`)})))}window[a]=!0})(e),e[w])return e[w];const i=v({target:e}),n=()=>{i(),delete e[w]},l=Object.assign(n,{cleanup:n,update:()=>b(e)});return Object.defineProperty(e,w,{configurable:!0,value:l}),l},y=document.currentScript;b(y?y.getRootNode():document)}();
</script></foreignObject></svg></div><div class="bespoke-marp-note" data-index="14" tabindex="0"><p>认识到这些挑战，国家层面也行动起来，还前瞻性考虑到智能算力的战略性建设</p></div><div class="bespoke-marp-note" data-index="52" tabindex="0"><p>80亿亿=80*10^8*10^8=800*10^15=800*2^50=800P</p></div><div class="bespoke-marp-note" data-index="55" tabindex="0"><p>https://www.bilibili.com/video/BV1bbSvYyEXX/
https://www.youtube.com/watch?v=Jf8EPSBZU7Y</p></div><div class="bespoke-marp-note" data-index="56" tabindex="0"><p>A100：A100拥有6912个CUDA核心和432个Tensor核心，理论最大半精度（FP16）算力为19.5 TFLOPS（每秒浮点运算次数），理论最大AI计算性能为624 TFLOPS（结合FP16、FP32和INT8等计算精度）。

H100：H100的CUDA核心数减少到5120个，但Tensor核心数增加到640个。在算力方面，H100的FP64算力为60 TFLOPS，FP16算力为2000 TFLOPS，TF32算力为1000 TFLOPS，而针对AI任务优化的FP8精度算力更是高达4000 TFLOPS，是A100的六倍。</p></div><div class="bespoke-marp-note" data-index="83" tabindex="0"><p>&gt; 素材：collection《拆开“超节点”的伪装：没有内存统一编址，仍是服务器堆叠》</p></div><div class="bespoke-marp-note" data-index="84" tabindex="0"><p>&gt; 素材：collection《昇腾950超节点真机首次公开亮相：1024张NPU，256TB统一内存》</p></div><div class="bespoke-marp-note" data-index="85" tabindex="0"><p>&gt; 素材：collection《AI超节点Scale-Up展望：为什么NV和AMD都要“消除”PCIe Switch？》</p></div><div class="bespoke-marp-note" data-index="100" tabindex="0"><p>其实早期UPS和备用电池的使用已经埋下伏笔</p></div><div class="bespoke-marp-note" data-index="102" tabindex="0"><p>想想看还有什么特别的冷却方法？北欧的壁炉式&quot;数据中心&quot;</p></div><div class="bespoke-marp-note" data-index="104" tabindex="0"><p>后面将配合PUE能效指标进一步讨论</p></div><div class="bespoke-marp-note" data-index="107" tabindex="0"><p>报告显示，2018年数据中心的总用电量约为205太瓦时，约占全球用电总量的1%（该领域通常引用的统计值为2%，可以看出数据中心实际耗能远低于此）。205太瓦时的功耗相较于2010年的数值增长了6%，但是同一时期全球数据处理中心计算量却增加了550%。更确切地说，在计算量大幅增加的同时，能耗基本保持了稳定。

文中列举了许多原因。首先，硬件电源效率得到了极大的提高。数据处理向虚拟服务器端迁移，这使得在仅6%的能耗增长下，计算量增加了6倍。得益于更快、更节能的端口技术，虽然数据中心的IP流量增长了10倍，但是网络设备的能耗增长却十分有限。

该报告还指出，超大规模数据中心技术的兴起和使用也帮助减少了能耗。超大型数据中心和云数据中心通常比企业数据中心具有更高的能源效率，因为高效的能源利用对于它们更为重要。像亚马逊、微软、谷歌这样的公司，在处理数据方面需要的电能越少，利润空间就会越大。超大规模数据中心非常注重使用更为便宜的大量可再生能源，如水电和风能。

因此，如果某个公司将本身效率低下的老旧数据中心换成AWS（亚马逊网络服务）或者Google Cloud（谷歌云），那么整个数据中心的总功耗将会下降。

https://www.fx361.com/page/2020/0503/6626362.shtml</p></div><div class="bespoke-marp-note" data-index="119" tabindex="0"><p>具体可以怎么实现？下面有几个范例参考</p></div><div class="bespoke-marp-note" data-index="124" tabindex="0"><p>全国数据中心能效水平不断提升。根据 CDCC 统计分析，2021 年度全国数据中心平均 PUE 为 1.49，相较于 2019 年全国平均 PUE 近 1.6，全国数据中心 PUE 已有所提升。其中华北、华东的数据中心平均 PUE 接近 1.40，处于相对较优水平。华中、华南地区受地理位置、上架率及其他多种因素的影响，数据中心平均 PUE 值接近 1.6，存在较大的提升空间。</p></div><div class="bespoke-marp-note" data-index="125" tabindex="0"><p>随着多个省市实际要求设计 PUE 不高于 1.2，液冷等新技术嵌入加速普及。“东数西算”政策明确要求到 2025 年，东部枢纽节点数据中心 PUE＜1.25，西部枢纽节点数据中心 PUE＜1.2，实际上目前很多省份数据中心项目可研审批均要求在设计 PUE 在1.2以下。同时在各大节点绿色节能示范工程实施推动下，数据中心建设低碳化进程有望进一步加快。按照赛迪顾问相关数据测算，液冷渗透率预计在 2025 年达到 20%。同时，在氟泵变频技术、热管多联技术、间接蒸发却机组（AHU 一体化机组）、智慧机房运维（AI 调优等）等其他新技术也在快速推广开来，数据中心能效优化空间有望进一步扩大。</p></div><div class="bespoke-marp-note" data-index="129" tabindex="0"><p>做研究要多思考背后因素</p></div><div class="bespoke-marp-note" data-index="138" tabindex="0"><p>checkpointing</p></div><div class="bespoke-marp-note" data-index="142" tabindex="0"><p>系统结构课堂应该从另外一个角度谈过这个范例</p></div><div class="bespoke-marp-note" data-index="170" tabindex="0"><p>&gt; 素材：collection《OpenAI 万亿美元“豪赌”算力，巨头“循环融资”拉响预警》</p></div><div class="bespoke-marp-note" data-index="171" tabindex="0"><p>&gt; 素材：collection《中国的算力中心已经闲置80%》</p></div><div class="bespoke-marp-note" data-index="173" tabindex="0"><p>【思政】</p><p>- 思政落点：**把核心技术掌握在自己手中**，才能在波动的国际环境中行稳致远</p></div><div class="bespoke-marp-note" data-index="174" tabindex="0"><p>【思政】</p></div><div class="bespoke-marp-note" data-index="175" tabindex="0"><p>【思政】</p></div><div class="bespoke-marp-note" data-index="179" tabindex="0"><p>算力 2.0 时代到来，算力由基础算力向智能算力发展，异构算力需求崛起。

数字经济高质量发展诉求推动算力由 1.0 向 2.0 演进，单纯数据中心转向数算一体服务，并由基础算力向智算等高阶算力演化。算力 1.0 主要提供数据存储、分发服务，传统数据中心相当于一个算力“仓库”，对数据大规模处理和提供高性能计算（智算/超算）能力有限。算力 2.0 由新型数据中心提供大规模数据处理和高性能计算能力，具有互通性、智能性、融合性、绿色性、安全中立性等五大特征，自 2020 年“新基建”概念提出以后，国家着重开始规划新型算力中心，例如在 2020 年 4 月，国家发改委明确提出要推进新型算力设施规划。</p></div><div class="bespoke-marp-note" data-index="180" tabindex="0"><p>据 IDC、Gartner、中国通服数字基建产业研究院等多方机构测算，2020 年我国算力总规模达到 135EFlops，全球占比约为 31%，同比增长 55%，进一步缩小与美国等发达国家差距。其中，基础算力规模（FP32）达到 77EFlops，全球同类占比约为 26%，美国占比 43%；智能算力规模（换算为 FP32）达到 20EFlops，全球同类占比约为 19%，美国占比 52%，中美差距较大；超算算力规模（换算为 FP32）约为 2EFlops，全球同类占比约为 20%，美国占比 31%。</p></div><div class="bespoke-marp-note" data-index="181" tabindex="0"><p>算力对数字经济乃至经济社会数字化转型发展具有明显带动作用，是新发展格局下衡量经济状况的“晴雨表”和“助推器”。统计分析显示，计算力指数的水平，与国家GDP的发展水平，与数字经济的发展水平呈现出明显的正相关的关系。

根据分析结果，在15个国家里，算力指数每提高1%，数字经济和GDP将分别增长3.5‰和1.8‰。</p></div><div class="bespoke-marp-note" data-index="182" tabindex="0"><p>- 数据口径提示：公开统计口径不一，教学以“**趋势 + 结构**”为主，不纠结单点数字</p></div><div class="bespoke-marp-note" data-index="183" tabindex="0"><p>&gt; 素材：collection《湖北版“东数西算”，诞生新的 Token 工厂》</p></div><div class="bespoke-marp-note" data-index="197" tabindex="0"><p>延迟和可靠性问题还将在随后的讲座中详谈</p></div><div class="bespoke-marp-note" data-index="205" tabindex="0"><p>- 数据中心**超节点与 Scale-up 架构**技术：互连、统一内存、CXL 内存池化……
- 数据中心**算力经济与电力约束**专题：泡沫研判、能源即货币、绿电布局……
- 数据中心**KV Cache 与推理存储**技术：以存换算、PD 分离、AISSD……</p></div><div class="bespoke-marp-note" data-index="207" tabindex="0"><p>&gt; 素材：2026-10-10 讨论（B站 BV1aFpx6UE83 中美算力建设 引申）；Tainter《复杂社会的崩溃》；Farrell &amp; Newman《Weaponized Interdependence》</p></div><script>/*!! License: https://unpkg.com/@marp-team/marp-cli@4.2.3/lib/bespoke.js.LICENSE.txt */
!function(){"use strict";function e(e){return e&&e.__esModule&&Object.prototype.hasOwnProperty.call(e,"default")?e.default:e}var t,n,r=(n||(n=1,t={from:function(e,t){var n,r=1===(e.parent||e).nodeType?e.parent||e:document.querySelector(e.parent||e),o=[].filter.call("string"==typeof e.slides?r.querySelectorAll(e.slides):e.slides||r.children,function(e){return"SCRIPT"!==e.nodeName}),a={},i=function(e,t){return(t=t||{}).index=o.indexOf(e),t.slide=e,t},s=function(e,t){a[e]=(a[e]||[]).filter(function(e){return e!==t})},c=function(e,t){return(a[e]||[]).reduce(function(e,n){return e&&!1!==n(t)},!0)},l=function(e,t){o[e]&&(n&&c("deactivate",i(n,t)),n=o[e],c("activate",i(n,t)))},d=function(e,t){var r=o.indexOf(n)+e;c(e>0?"next":"prev",i(n,t))&&l(r,t)},u={off:s,on:function(e,t){return(a[e]||(a[e]=[])).push(t),s.bind(null,e,t)},fire:c,slide:function(e,t){if(!arguments.length)return o.indexOf(n);c("slide",i(o[e],t))&&l(e,t)},next:d.bind(null,1),prev:d.bind(null,-1),parent:r,slides:o,destroy:function(e){c("destroy",i(n,e)),a={}}};return(t||[]).forEach(function(e){e(u)}),n||l(0),u}}),t),o=e(r);const a=document.body,i=(...e)=>history.replaceState(...e),s="",c="presenter",l="next",d=["",c,l],u="bespoke-marp-",f=`data-${u}`,m=(e,{protocol:t,host:n,pathname:r,hash:o}=location)=>{const a=e.toString();return`${t}//${n}${r}${a?"?":""}${a}${o}`},g=()=>a.dataset.bespokeView,p=e=>new URLSearchParams(location.search).get(e),v=(e,t={})=>{const n={location,setter:i,...t},r=new URLSearchParams(n.location.search);for(const t of Object.keys(e)){const n=e[t];"string"==typeof n?r.set(t,n):r.delete(t)}try{n.setter({...window.history.state??{}},"",m(r,n.location))}catch(e){console.error(e)}},h=(()=>{const e="bespoke-marp";try{return localStorage.setItem(e,e),localStorage.removeItem(e),!0}catch{return!1}})(),y=e=>{try{return localStorage.getItem(e)}catch{return null}},b=(e,t)=>{try{return localStorage.setItem(e,t),!0}catch{return!1}},w=e=>{try{return localStorage.removeItem(e),!0}catch{return!1}},x=(e,t)=>{const n="aria-hidden";t?e.setAttribute(n,"true"):e.removeAttribute(n)},k=e=>{e.parent.classList.add(`${u}parent`),e.slides.forEach(e=>e.classList.add(`${u}slide`)),e.on("activate",t=>{const n=`${u}active`,r=t.slide,o=r.classList,a=!o.contains(n);if(e.slides.forEach(e=>{e.classList.remove(n),x(e,!0)}),o.add(n),x(r,!1),a){const e=`${n}-ready`;o.add(e),document.body.clientHeight,o.remove(e)}})},$=e=>{let t=0,n=0;Object.defineProperty(e,"fragments",{enumerable:!0,value:e.slides.map(e=>[null,...e.querySelectorAll("[data-marpit-fragment]")])});const r=r=>void 0!==e.fragments[t][n+r],o=(r,o)=>{t=r,n=o,e.fragments.forEach((e,t)=>{e.forEach((e,n)=>{if(null==e)return;const a=t<r||t===r&&n<=o;e.setAttribute(`${f}fragment`,(a?"":"in")+"active");const i=`${f}current-fragment`;t===r&&n===o?e.setAttribute(i,"current"):e.removeAttribute(i)})}),e.fragmentIndex=o;const a={slide:e.slides[r],index:r,fragments:e.fragments[r],fragmentIndex:o};e.fire("fragment",a)};e.on("next",({fragment:a=!0})=>{if(a){if(r(1))return o(t,n+1),!1;const a=t+1;e.fragments[a]&&o(a,0)}else{const r=e.fragments[t].length;if(n+1<r)return o(t,r-1),!1;const a=e.fragments[t+1];a&&o(t+1,a.length-1)}}),e.on("prev",({fragment:a=!0})=>{if(r(-1)&&a)return o(t,n-1),!1;const i=t-1;e.fragments[i]&&o(i,e.fragments[i].length-1)}),e.on("slide",({index:t,fragment:n})=>{let r=0;if(void 0!==n){const o=e.fragments[t];if(o){const{length:e}=o;r=-1===n?e-1:Math.min(Math.max(n,0),e-1)}}o(t,r)}),o(0,0)},E=document,L=()=>!(!E.fullscreenEnabled&&!E.webkitFullscreenEnabled),S=()=>!(!E.fullscreenElement&&!E.webkitFullscreenElement),P=e=>{e.fullscreen=()=>{L()&&(async()=>{S()?(E.exitFullscreen||E.webkitExitFullscreen)?.call(E):((e=E.body)=>{(e.requestFullscreen||e.webkitRequestFullscreen)?.call(e)})()})()},document.addEventListener("keydown",t=>{"f"!==t.key&&"F11"!==t.key||t.altKey||t.ctrlKey||t.metaKey||!L()||(e.fullscreen(),t.preventDefault())})},_=`${u}inactive`,T=(e=2e3)=>({parent:t,fire:n})=>{const r=t.classList,o=e=>n(`marp-${e?"":"in"}active`);let a;const i=()=>{a&&clearTimeout(a),a=setTimeout(()=>{r.add(_),o()},e),r.contains(_)&&(r.remove(_),o(!0))};for(const e of["mousedown","mousemove","touchend"])document.addEventListener(e,i);setTimeout(i,0)},I=["AUDIO","BUTTON","INPUT","SELECT","TEXTAREA","VIDEO"],M=e=>{e.parent.addEventListener("keydown",e=>{if(!e.target)return;const t=e.target;(I.includes(t.nodeName)||"true"===t.contentEditable)&&e.stopPropagation()})},O=e=>{window.addEventListener("load",()=>{for(const t of e.slides){const e=t.querySelector("marp-auto-scaling, [data-auto-scaling], [data-marp-fitting]");t.setAttribute(`${f}load`,e?"":"hideable")}})},A=({interval:e=250}={})=>t=>{document.addEventListener("keydown",e=>{if(" "===e.key&&e.shiftKey)t.prev();else if("ArrowLeft"===e.key||"ArrowUp"===e.key||"PageUp"===e.key)t.prev({fragment:!e.shiftKey});else if(" "!==e.key||e.shiftKey)if("ArrowRight"===e.key||"ArrowDown"===e.key||"PageDown"===e.key)t.next({fragment:!e.shiftKey});else if("End"===e.key)t.slide(t.slides.length-1,{fragment:-1});else{if("Home"!==e.key)return;t.slide(0)}else t.next();e.preventDefault()});let n,r,o=0;t.parent.addEventListener("wheel",a=>{let i=!1;const s=(e,t)=>{e&&(i=i||((e,t)=>((e,t)=>{const n="X"===t?"Width":"Height";return e[`client${n}`]<e[`scroll${n}`]})(e,t)&&((e,t)=>{const{overflow:n}=e,r=e[`overflow${t}`];return"auto"===n||"scroll"===n||"auto"===r||"scroll"===r})(getComputedStyle(e),t))(e,t)),e?.parentElement&&s(e.parentElement,t)};if(0!==a.deltaX&&s(a.target,"X"),0!==a.deltaY&&s(a.target,"Y"),i)return;a.preventDefault();const c=Math.sqrt(a.deltaX**2+a.deltaY**2);if(void 0!==a.wheelDelta){if(void 0===a.webkitForce&&Math.abs(a.wheelDelta)<40)return;if(a.deltaMode===a.DOM_DELTA_PIXEL&&c<4)return}else if(a.deltaMode===a.DOM_DELTA_PIXEL&&c<12)return;r&&clearTimeout(r),r=setTimeout(()=>{n=0},e);const l=Date.now()-o<e,d=c<=n;if(n=c,l||d)return;let u;(a.deltaX>0||a.deltaY>0)&&(u="next"),(a.deltaX<0||a.deltaY<0)&&(u="prev"),u&&(t[u](),o=Date.now())})},C=(e=`.${u}osc`)=>{const t=document.querySelector(e);if(!t)return()=>{};const n=(e,n)=>{t.querySelectorAll(`[${f}osc=${JSON.stringify(e)}]`).forEach(n)};return L()||n("fullscreen",e=>e.style.display="none"),h||n("presenter",e=>{e.disabled=!0,e.title="Presenter view is disabled due to restricted localStorage."}),e=>{t.addEventListener("click",t=>{if(t.target instanceof HTMLElement){const{bespokeMarpOsc:n}=t.target.dataset;n&&t.target.blur();const r={fragment:!t.shiftKey};"next"===n?e.next(r):"prev"===n?e.prev(r):"fullscreen"===n?e?.fullscreen():"presenter"===n&&e.openPresenterView()}}),e.parent.appendChild(t),e.on("activate",({index:t})=>{n("page",n=>n.textContent=`Page ${t+1} of ${e.slides.length}`)}),e.on("fragment",({index:t,fragments:r,fragmentIndex:o})=>{n("prev",e=>e.disabled=0===t&&0===o),n("next",n=>n.disabled=t===e.slides.length-1&&o===r.length-1)}),e.on("marp-active",()=>x(t,!1)),e.on("marp-inactive",()=>x(t,!0)),L()&&(e=>{for(const t of["","webkit"])E.addEventListener(t+"fullscreenchange",e)})(()=>n("fullscreen",e=>e.classList.toggle("exit",L()&&S())))}},D=e=>{window.addEventListener("message",t=>{if(t.origin!==window.origin)return;const[n,r]=t.data.split(":");if("navigate"===n){const[t,n]=r.split(",");let o=Number.parseInt(t,10),a=Number.parseInt(n,10)+1;a>=e.fragments[o].length&&(o+=1,a=0),e.slide(o,{fragment:a})}})};var N,B,q,K,F,j,V,U={exports:{}},X=(N||(N=1,U.exports=(B=["area","base","br","col","command","embed","hr","img","input","keygen","link","meta","param","source","track","wbr"],q=function(e){return String(e).replace(/[&<>"']/g,function(e){return"&"+K[e]+";"})},K={"&":"amp","<":"lt",">":"gt",'"':"quot","'":"apos"},F="dangerouslySetInnerHTML",j={className:"class",htmlFor:"for"},V={},function(e,t){var n=[],r="";t=t||{};for(var o=arguments.length;o-- >2;)n.push(arguments[o]);if("function"==typeof e)return t.children=n.reverse(),e(t);if(e){if(r+="<"+e,t)for(var a in t)!1!==t[a]&&null!=t[a]&&a!==F&&(r+=" "+(j[a]?j[a]:q(a))+'="'+q(t[a])+'"');r+=">"}if(-1===B.indexOf(e)){if(t[F])r+=t[F].__html;else for(;n.length;){var i=n.pop();if(i)if(i.pop)for(var s=i.length;s--;)n.push(i[s]);else r+=!0===V[i]?i:q(i)}r+=e?"</"+e+">":""}return V[r]=!0,r})),U.exports),H=e(X);const R=({children:e})=>H(null,null,...e),W=`${u}presenter-`,J={container:`${W}container`,dragbar:`${W}dragbar-container`,next:`${W}next`,nextContainer:`${W}next-container`,noteContainer:`${W}note-container`,noteWrapper:`${W}note-wrapper`,noteButtons:`${W}note-buttons`,infoContainer:`${W}info-container`,infoPage:`${W}info-page`,infoPageText:`${W}info-page-text`,infoPagePrev:`${W}info-page-prev`,infoPageNext:`${W}info-page-next`,noteButtonsBigger:`${W}note-bigger`,noteButtonsSmaller:`${W}note-smaller`,infoTime:`${W}info-time`,infoTimer:`${W}info-timer`},Y=e=>{const{title:t}=document;document.title="[Presenter view]"+(t?` - ${t}`:"");const n={},r=e=>(n[e]=n[e]||document.querySelector(`.${e}`),n[e]);document.body.appendChild((e=>{const t=document.createElement("div");return t.className=J.container,t.appendChild(e),t.insertAdjacentHTML("beforeend",H(R,null,H("div",{class:J.nextContainer},H("iframe",{class:J.next,src:"?view=next"})),H("div",{class:J.dragbar}),H("div",{class:J.noteContainer},H("div",{class:J.noteWrapper}),H("div",{class:J.noteButtons},H("button",{class:J.noteButtonsSmaller,tabindex:"-1",title:"Smaller notes font size"},"Smaller notes font size"),H("button",{class:J.noteButtonsBigger,tabindex:"-1",title:"Bigger notes font size"},"Bigger notes font size"))),H("div",{class:J.infoContainer},H("div",{class:J.infoPage},H("button",{class:J.infoPagePrev,tabindex:"-1",title:"Previous"},"Previous"),H("span",{class:J.infoPageText}),H("button",{class:J.infoPageNext,tabindex:"-1",title:"Next"},"Next")),H("time",{class:J.infoTime,title:"Current time"}),H("time",{class:J.infoTimer,title:"Timer"})))),t})(e.parent)),(e=>{let t=!1;r(J.dragbar).addEventListener("mousedown",()=>{t=!0,r(J.dragbar).classList.add("active")}),window.addEventListener("mouseup",()=>{t=!1,r(J.dragbar).classList.remove("active")}),window.addEventListener("mousemove",e=>{if(!t)return;const n=e.clientX/document.documentElement.clientWidth*100;r(J.container).style.setProperty("--bespoke-marp-presenter-split-ratio",`${Math.max(0,Math.min(100,n))}%`)}),r(J.nextContainer).addEventListener("click",()=>e.next());const n=r(J.next),o=(a=n,(e,t)=>a.contentWindow?.postMessage(`navigate:${e},${t}`,"null"===window.origin?"*":window.origin));var a;n.addEventListener("load",()=>{r(J.nextContainer).classList.add("active"),o(e.slide(),e.fragmentIndex),e.on("fragment",({index:e,fragmentIndex:t})=>o(e,t))});const i=document.querySelectorAll(".bespoke-marp-note");i.forEach(e=>{e.addEventListener("keydown",e=>e.stopPropagation()),r(J.noteWrapper).appendChild(e)}),e.on("activate",()=>i.forEach(t=>t.classList.toggle("active",t.dataset.index==e.slide())));let s=0;const c=e=>{s=Math.max(-5,s+e),r(J.noteContainer).style.setProperty("--bespoke-marp-note-font-scale",(1.2**s).toFixed(4))},l=()=>c(1),d=()=>c(-1),u=r(J.noteButtonsBigger),f=r(J.noteButtonsSmaller);u.addEventListener("click",()=>{u.blur(),l()}),f.addEventListener("click",()=>{f.blur(),d()}),document.addEventListener("keydown",e=>{"+"===e.key&&l(),"-"===e.key&&d()},!0),e.on("activate",({index:t})=>{r(J.infoPageText).textContent=`${t+1} / ${e.slides.length}`});const m=r(J.infoPagePrev),g=r(J.infoPageNext);m.addEventListener("click",t=>{m.blur(),e.prev({fragment:!t.shiftKey})}),g.addEventListener("click",t=>{g.blur(),e.next({fragment:!t.shiftKey})}),e.on("fragment",({index:t,fragments:n,fragmentIndex:r})=>{m.disabled=0===t&&0===r,g.disabled=t===e.slides.length-1&&r===n.length-1});let p=new Date;const v=()=>{const e=new Date,t=e=>`${Math.floor(e)}`.padStart(2,"0"),n=e.getTime()-p.getTime(),o=t(n/1e3%60),a=t(n/1e3/60%60),i=t(n/36e5%24);r(J.infoTime).textContent=e.toLocaleTimeString(),r(J.infoTimer).textContent=`${i}:${a}:${o}`};v(),setInterval(v,250),r(J.infoTimer).addEventListener("click",()=>{p=new Date})})(e)},z=e=>{if(!(e=>e.syncKey&&"string"==typeof e.syncKey)(e))throw new Error("The current instance of Bespoke.js is invalid for Marp bespoke presenter plugin.");Object.defineProperties(e,{openPresenterView:{enumerable:!0,value:G},presenterUrl:{enumerable:!0,get:Q}}),h&&document.addEventListener("keydown",t=>{"p"!==t.key||t.altKey||t.ctrlKey||t.metaKey||(t.preventDefault(),e.openPresenterView())})};function G(){const{max:e,floor:t}=Math,n=e(t(.85*window.innerWidth),640),r=e(t(.85*window.innerHeight),360);return window.open(this.presenterUrl,W+this.syncKey,`width=${n},height=${r},menubar=no,toolbar=no`)}function Q(){const e=new URLSearchParams(location.search);return e.set("view","presenter"),e.set("sync",this.syncKey),m(e)}const Z=e=>{const t=g();return t===l&&e.appendChild(document.createElement("span")),{[s]:z,[c]:Y,[l]:D}[t]},ee=e=>{e.on("activate",t=>{document.querySelectorAll(".bespoke-progress-parent > .bespoke-progress-bar").forEach(n=>{n.style.flexBasis=100*t.index/(e.slides.length-1)+"%"})})},te=e=>{const t=Number.parseInt(e,10);return Number.isNaN(t)?null:t},ne=(e={})=>{const t={history:!0,...e};return e=>{let n=!0;const r=e=>{const t=n;try{return n=!0,e()}finally{n=t}},o=(t={fragment:!0})=>{let n=t.fragment?te(p("f")||""):null;((t,n)=>{const{min:r,max:o}=Math,{fragments:a,slides:i}=e,s=o(0,r(t,i.length-1)),c=o(0,r(n||0,a[s].length-1));s===e.slide()&&c===e.fragmentIndex||e.slide(s,{fragment:c})})((()=>{if(location.hash){const[t]=location.hash.slice(1).split(":~:");if(/^\d+$/.test(t))return(te(t)??1)-1;const r=document.getElementById(t)||document.querySelector(`a[name="${CSS.escape(t)}"]`);if(r){const{length:t}=e.slides;for(let o=0;o<t;o+=1)if(e.slides[o].contains(r)){const t=e.fragments?.[o],a=r.closest("[data-marpit-fragment]");if(t&&a){const e=t.indexOf(a);e>=0&&(n=e)}return o}}}return 0})(),n)};e.on("fragment",({index:e,fragmentIndex:r})=>{n||v({f:0===r||r.toString()},{location:{...location,hash:`#${e+1}`},setter:(...e)=>t.history?history.pushState(...e):history.replaceState(...e)})}),setTimeout(()=>{o(),window.addEventListener("hashchange",()=>r(()=>{o({fragment:!1}),v({f:void 0})})),window.addEventListener("popstate",()=>{n||r(()=>o())}),n=!1},0)}},re=(e={})=>{const t=e.key||window.history.state?.marpBespokeSyncKey||Math.random().toString(36).slice(2),n=`bespoke-marp-sync-${t}`;var r;r={marpBespokeSyncKey:t},v({},{setter:(e,...t)=>i({...e,...r},...t)});const o=()=>{const e=y(n);return e?JSON.parse(e):Object.create(null)},a=e=>{const t=o(),r={...t,...e(t)};return b(n,JSON.stringify(r)),r},s=()=>{window.removeEventListener("pageshow",s),a(e=>({reference:(e.reference||0)+1}))};return e=>{s(),Object.defineProperty(e,"syncKey",{value:t,enumerable:!0});let r=!0;setTimeout(()=>{e.on("fragment",e=>{r&&a(()=>({index:e.index,fragmentIndex:e.fragmentIndex}))})},0),window.addEventListener("storage",t=>{if(t.key===n&&t.oldValue&&t.newValue){const n=JSON.parse(t.oldValue),o=JSON.parse(t.newValue);if(n.index!==o.index||n.fragmentIndex!==o.fragmentIndex)try{r=!1,e.slide(o.index,{fragment:o.fragmentIndex,forSync:!0})}finally{r=!0}}});const i=()=>{const{reference:e}=o();void 0===e||e<=1?w(n):a(()=>({reference:e-1}))};window.addEventListener("pagehide",e=>{e.persisted&&window.addEventListener("pageshow",s),i()}),e.on("destroy",i)}},{PI:oe,abs:ae,sqrt:ie,atan2:se}=Math,ce={passive:!0},le=({slope:e=-.7,swipeThreshold:t=30}={})=>n=>{let r;const o=n.parent,a=e=>{const t=o.getBoundingClientRect();return{x:e.pageX-(t.left+t.right)/2,y:e.pageY-(t.top+t.bottom)/2}};o.addEventListener("touchstart",({touches:e})=>{r=1===e.length?a(e[0]):void 0},ce),o.addEventListener("touchmove",e=>{if(r)if(1===e.touches.length){e.preventDefault();const t=a(e.touches[0]),n=t.x-r.x,o=t.y-r.y;r.delta=ie(ae(n)**2+ae(o)**2),r.radian=se(n,o)}else r=void 0}),o.addEventListener("touchend",o=>{if(r){if(r.delta&&r.delta>=t&&r.radian){const t=(r.radian-e+oe)%(2*oe)-oe;n[t<0?"next":"prev"](),o.stopPropagation()}r=void 0}},ce)},de=new Map;de.clear(),de.set("none",{backward:{both:void 0,incoming:void 0,outgoing:void 0},forward:{both:void 0,incoming:void 0,outgoing:void 0}});const ue={both:"",outgoing:"outgoing-",incoming:"incoming-"},fe={forward:"",backward:"-backward"},me=e=>`--marp-bespoke-transition-animation-${e}`,ge=e=>`--marp-transition-${e}`,pe=me("name"),ve=me("duration"),he=e=>new Promise(t=>{const n={},r=document.createElement("div"),o=e=>{r.remove(),t(e)};r.addEventListener("animationstart",()=>o(n)),Object.assign(r.style,{animationName:e,animationDuration:"1s",animationFillMode:"both",animationPlayState:"paused",position:"absolute",pointerEvents:"none"}),document.body.appendChild(r);const a=getComputedStyle(r).getPropertyValue(ge("duration"));a&&Number.parseFloat(a)>=0&&(n.defaultDuration=a),((e,t)=>{requestAnimationFrame(()=>{e.style.animationPlayState="running",requestAnimationFrame(()=>t(void 0))})})(r,o)}),ye=async e=>de.has(e)?de.get(e):(e=>{const t={},n=[];for(const[r,o]of Object.entries(ue))for(const[a,i]of Object.entries(fe)){const s=`marp-${o}transition${i}-${e}`;n.push(he(s).then(e=>{t[a]=t[a]||{},t[a][r]=e?{...e,name:s}:void 0}))}return Promise.all(n).then(()=>t)})(e).then(t=>(de.set(e,t),t)),be=e=>Object.values(e).flatMap(Object.values).every(e=>!e),we=(e,{type:t,backward:n})=>{const r=e[n?"backward":"forward"],o=(()=>{const e=r[t],n=e=>({[pe]:e.name});if(e)return n(e);if(r.both){const e=n(r.both);return"incoming"===t&&(e[me("direction")]="reverse"),e}})();return!o&&n?we(e,{type:t,backward:!1}):o||{[pe]:"__bespoke_marp_transition_no_animation__"}},xe=e=>{if(e)try{const t=JSON.parse(e);if((e=>{if("object"!=typeof e)return!1;const t=e;return"string"==typeof t.name&&(void 0===t.duration||"string"==typeof t.duration)})(t))return t}catch{}},ke="_tSId",$e="_tA",Ee="bespoke-marp-transition-warming-up",Le=window.matchMedia("(prefers-reduced-motion: reduce)"),Se="__bespoke_marp_transition_reduced_outgoing__",Pe="__bespoke_marp_transition_reduced_incoming__",_e={forward:{both:void 0,incoming:{name:Pe},outgoing:{name:Se}},backward:{both:void 0,incoming:{name:Pe},outgoing:{name:Se}}},Te=e=>{if(!document.startViewTransition)return;const t=t=>(void 0!==t&&(e._tD=t),e._tD);let n;t(!1),((...e)=>{CSS.registerProperty({name:ge("duration"),syntax:"<time>",inherits:!0,initialValue:"-1s"});const t=[...new Set(e).values()];return Promise.all(t.map(e=>ye(e))).then()})(...Array.from(document.querySelectorAll("section[data-transition], section[data-transition-back]")).flatMap(e=>[e.dataset.transition,e.dataset.transitionBack].flatMap(e=>{const t=xe(e);return[t?.name,t?.builtinFallback?`__builtin__${t.name}`:void 0]}).filter(e=>!!e))).then(()=>{document.querySelectorAll("style").forEach(e=>{e.innerHTML=e.innerHTML.replace(/--marp-transition-duration:[^;}]*[;}]/g,e=>e.slice(0,-1)+"!important"+e.slice(-1))})});const r=(n,{back:r,cond:o})=>a=>{const i=t();if(i)return!!a[$e]||!("object"!=typeof i||(i.skipTransition(),!a.forSync));if(!o(a))return!0;const s=e.slides[e.slide()],c=()=>a.back??r,l="data-transition"+(c()?"-back":""),d=s.querySelector(`section[${l}]`);if(!d)return!0;const u=xe(d.getAttribute(l)??void 0);return!u||((async(e,{builtinFallback:t=!0}={})=>{let n=await ye(e);if(be(n)){if(!t)return;return n=await ye(`__builtin__${e}`),be(n)?void 0:n}return n})(u.name,{builtinFallback:u.builtinFallback}).then(e=>{if(!e){t(!0);try{n(a)}finally{t(!1)}return}let r=e;Le.matches&&(console.warn("Use a constant animation to transition because preferring reduced motion by viewer has detected."),r=_e);const o=document.getElementById(ke);o&&o.remove();const i=document.createElement("style");i.id=ke,document.head.appendChild(i),((e,t)=>{const n=[`:root{${ge("direction")}:${t.backward?-1:1};}`,":root:has(.bespoke-marp-inactive){cursor:none;}"],r=t=>{const n=e[t].both?.defaultDuration||e[t].outgoing?.defaultDuration||e[t].incoming?.defaultDuration;return"forward"===t?n:n||r("forward")},o=t.duration||r(t.backward?"backward":"forward");void 0!==o&&n.push(`::view-transition-group(*){${ve}:${o};}`);const a=e=>Object.entries(e).map(([e,t])=>`${e}:${t};`).join("");return n.push(`::view-transition-old(root){${a(we(e,{...t,type:"outgoing"}))}}`,`::view-transition-new(root){${a(we(e,{...t,type:"incoming"}))}}`),n})(r,{backward:c(),duration:u.duration}).forEach(e=>i.sheet?.insertRule(e));const s=document.documentElement.classList;s.add(Ee);let l=!1;const d=()=>{l||(n(a),l=!0,s.remove(Ee))},f=()=>{t(!1),i.remove(),s.remove(Ee)};try{t(!0);const e=document.startViewTransition(d);t(e),e.finished.finally(f)}catch(e){console.error(e),d(),f()}}),!1)};e.on("prev",r(t=>e.prev({...t,[$e]:!0}),{back:!0,cond:e=>e.index>0&&!((e.fragment??1)&&n.fragmentIndex>0)})),e.on("next",r(t=>e.next({...t,[$e]:!0}),{cond:t=>t.index+1<e.slides.length&&!(n.fragmentIndex+1<n.fragments.length)})),setTimeout(()=>{e.on("slide",r(t=>e.slide(t.index,{...t,[$e]:!0}),{cond:t=>{const n=e.slide();return t.index!==n&&(t.back=t.index<n,!0)}}))},0),e.on("fragment",e=>{n=e})};let Ie;const Me=()=>(void 0===Ie&&(Ie="wakeLock"in navigator&&navigator.wakeLock),Ie),Oe=async()=>{const e=Me();if(e)try{return await e.request("screen")}catch(e){console.warn(e)}return null},Ae=async()=>{if(!Me())return;let e;const t=()=>{e&&"visible"===document.visibilityState&&Oe()};for(const e of["visibilitychange","fullscreenchange"])document.addEventListener(e,t);return e=await Oe(),e};((e=document.getElementById(":$p"))=>{(()=>{const e=p("view");a.dataset.bespokeView=e===l||e===c?e:""})();const t=(e=>{const t=p(e);return v({[e]:void 0}),t})("sync")||void 0;o.from(e,((...e)=>{const t=d.findIndex(e=>g()===e);return e.map(([e,n])=>e[t]&&n).filter(e=>e)})([[1,1,0],re({key:t})],[[1,1,1],Z(e)],[[1,1,0],M],[[1,1,1],k],[[1,0,0],T()],[[1,1,1],O],[[1,1,1],ne({history:!1})],[[1,1,0],A()],[[1,1,0],P],[[1,0,0],ee],[[1,1,0],le()],[[1,0,0],C()],[[1,0,0],Te],[[1,1,1],$],[[1,1,0],Ae]))})()}();</script></body></html>